<?xml version="1.0" encoding="utf-8" standalone="yes"?>
<SCL version="2007" revision="B" xmlns="http://www.iec.ch/61850/2003/SCL">
  <Header id="OCR7SR12_GENERATED" version="1" revision="0" toolID="ARIEC61850" nameStructure="IEDName" />
  <Communication>
    <SubNetwork name="StationBus" type="8-MMS">
      <ConnectedAP iedName="OCR7SR12" apName="AP1">
        <Address>
          <P type="IP">192.16.1.157</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY">0.0.0.0</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED name="OCR7SR12" manufacturer="ARIEC61850" type="GeneratedLiveDiscovery" configVersion="20260613114926">
    <!--Generated from live MMS discovery. Runtime states such as RptEna, ResvTms, Owner, SqNum, EntryID, and contention evidence are intentionally not encoded as static SCL configuration.-->
    <AccessPoint name="AP1">
      <Server>
        <LDevice inst="CTRL">
          <LN0 lnClass="LLN0" lnType="LN_LLN0_LLN0">
            <ReportControl name="brcbA01" rptID="OCR7SR12CTRL/LLN0$BR$brcbA01" confRev="5" buffered="true" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="brcbB01" rptID="OCR7SR12CTRL/LLN0$BR$brcbB01" confRev="1" buffered="true" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/LLN0$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/LLN0$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbC01" rptID="OCR7SR12CTRL/LLN0$RP$urcbC01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbD01" rptID="OCR7SR12CTRL/LLN0$RP$urcbD01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbE01" rptID="OCR7SR12CTRL/LLN0$RP$urcbE01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbF01" rptID="OCR7SR12CTRL/LLN0$RP$urcbF01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbG01" rptID="OCR7SR12CTRL/LLN0$RP$urcbG01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbH01" rptID="OCR7SR12CTRL/LLN0$RP$urcbH01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbI01" rptID="OCR7SR12CTRL/LLN0$RP$urcbI01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbJ01" rptID="OCR7SR12CTRL/LLN0$RP$urcbJ01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN0>
          <LN prefix="BI6" lnClass="GGIO" inst="1" lnType="LN_GGIO_BI6GGIO1">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/BI6GGIO1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/BI6GGIO1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="BO8" lnClass="GGIO" inst="1" lnType="LN_GGIO_BO8GGIO1">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/BO8GGIO1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/BO8GGIO1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN lnClass="DPDO" inst="esGGIO1" lnType="LN_DPDO_DPDOesGGIO1">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/DPDOesGGIO1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/DPDOesGGIO1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN lnClass="DPDO" inst="esGGIO2" lnType="LN_DPDO_DPDOesGGIO2">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/DPDOesGGIO2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/DPDOesGGIO2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN lnClass="DPDO" inst="esGGIO3" lnType="LN_DPDO_DPDOesGGIO3">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/DPDOesGGIO3$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/DPDOesGGIO3$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN lnClass="DPDO" inst="esGGIO4" lnType="LN_DPDO_DPDOesGGIO4">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/DPDOesGGIO4$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/DPDOesGGIO4$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN lnClass="DPDO" inst="nsGGIO1" lnType="LN_DPDO_DPDOnsGGIO1">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/DPDOnsGGIO1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/DPDOnsGGIO1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN lnClass="DPDO" inst="nsGGIO2" lnType="LN_DPDO_DPDOnsGGIO2">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/DPDOnsGGIO2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/DPDOnsGGIO2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN lnClass="DPDO" inst="nsGGIO3" lnType="LN_DPDO_DPDOnsGGIO3">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/DPDOnsGGIO3$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/DPDOnsGGIO3$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN lnClass="DPDO" inst="nsGGIO4" lnType="LN_DPDO_DPDOnsGGIO4">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/DPDOnsGGIO4$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/DPDOnsGGIO4$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="DPi8" lnClass="GGIO" inst="1" lnType="LN_GGIO_DPi8GGIO1">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/DPi8GGIO1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/DPi8GGIO1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="DPi8" lnClass="GGIO" inst="2" lnType="LN_GGIO_DPi8GGIO2">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/DPi8GGIO2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/DPi8GGIO2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="DPo8" lnClass="GGIO" inst="1" lnType="LN_GGIO_DPo8GGIO1">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/DPo8GGIO1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/DPo8GGIO1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="DPo8" lnClass="GGIO" inst="2" lnType="LN_GGIO_DPo8GGIO2">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/DPo8GGIO2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/DPo8GGIO2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="E4" lnClass="GGIO" inst="1" lnType="LN_GGIO_E4GGIO1">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/E4GGIO1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/E4GGIO1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="L9" lnClass="GGIO" inst="1" lnType="LN_GGIO_L9GGIO1">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/L9GGIO1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/L9GGIO1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN lnClass="LPHD" inst="1" lnType="LN_LPHD_LPHD1">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/LPHD1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/LPHD1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="Q0" lnClass="CILO" inst="1" lnType="LN_CILO_Q0CILO1">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/Q0CILO1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/Q0CILO1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="Q0" lnClass="CSWI" inst="1" lnType="LN_CSWI_Q0CSWI1">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/Q0CSWI1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/Q0CSWI1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="Q0" lnClass="XCBR" inst="1" lnType="LN_XCBR_Q0XCBR1">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/Q0XCBR1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/Q0XCBR1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN lnClass="SPDO" inst="esGGIO1" lnType="LN_SPDO_SPDOesGGIO1">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/SPDOesGGIO1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/SPDOesGGIO1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN lnClass="SPDO" inst="esGGIO2" lnType="LN_SPDO_SPDOesGGIO2">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/SPDOesGGIO2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/SPDOesGGIO2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN lnClass="SPDO" inst="esGGIO3" lnType="LN_SPDO_SPDOesGGIO3">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/SPDOesGGIO3$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/SPDOesGGIO3$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN lnClass="SPDO" inst="esGGIO4" lnType="LN_SPDO_SPDOesGGIO4">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/SPDOesGGIO4$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/SPDOesGGIO4$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN lnClass="SPDO" inst="nsGGIO1" lnType="LN_SPDO_SPDOnsGGIO1">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/SPDOnsGGIO1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/SPDOnsGGIO1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN lnClass="SPDO" inst="nsGGIO2" lnType="LN_SPDO_SPDOnsGGIO2">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/SPDOnsGGIO2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/SPDOnsGGIO2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN lnClass="SPDO" inst="nsGGIO3" lnType="LN_SPDO_SPDOnsGGIO3">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/SPDOnsGGIO3$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/SPDOnsGGIO3$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN lnClass="SPDO" inst="nsGGIO4" lnType="LN_SPDO_SPDOnsGGIO4">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/SPDOnsGGIO4$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/SPDOnsGGIO4$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="SPi64" lnClass="GGIO" inst="1" lnType="LN_GGIO_SPi64GGIO1">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/SPi64GGIO1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/SPi64GGIO1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="SPo32" lnClass="GGIO" inst="1" lnType="LN_GGIO_SPo32GGIO1">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/SPo32GGIO1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/SPo32GGIO1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="V8" lnClass="GGIO" inst="1" lnType="LN_GGIO_V8GGIO1">
            <ReportControl name="urcbA01" rptID="OCR7SR12CTRL/V8GGIO1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12CTRL/V8GGIO1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
        </LDevice>
        <LDevice inst="DR">
          <LN0 lnClass="LLN0" lnType="LN_LLN0_LLN0_2">
            <ReportControl name="brcbA01" rptID="OCR7SR12DR/LLN0$BR$brcbA01" confRev="1" buffered="true" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="brcbB01" rptID="OCR7SR12DR/LLN0$BR$brcbB01" confRev="1" buffered="true" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbA01" rptID="OCR7SR12DR/LLN0$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12DR/LLN0$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbC01" rptID="OCR7SR12DR/LLN0$RP$urcbC01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbD01" rptID="OCR7SR12DR/LLN0$RP$urcbD01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbE01" rptID="OCR7SR12DR/LLN0$RP$urcbE01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbF01" rptID="OCR7SR12DR/LLN0$RP$urcbF01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbG01" rptID="OCR7SR12DR/LLN0$RP$urcbG01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbH01" rptID="OCR7SR12DR/LLN0$RP$urcbH01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbI01" rptID="OCR7SR12DR/LLN0$RP$urcbI01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbJ01" rptID="OCR7SR12DR/LLN0$RP$urcbJ01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="LN_LPHD_LPHD1_2">
            <ReportControl name="urcbA01" rptID="OCR7SR12DR/LPHD1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12DR/LPHD1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN lnClass="RDRE" inst="1" lnType="LN_RDRE_RDRE1">
            <ReportControl name="urcbA01" rptID="OCR7SR12DR/RDRE1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12DR/RDRE1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
        </LDevice>
        <LDevice inst="MEAS">
          <LN0 lnClass="LLN0" lnType="LN_LLN0_LLN0_3">
            <ReportControl name="brcbA01" rptID="OCR7SR12MEAS/LLN0$BR$brcbA01" confRev="13" buffered="true" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="brcbB01" rptID="OCR7SR12MEAS/LLN0$BR$brcbB01" confRev="1" buffered="true" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbA01" rptID="OCR7SR12MEAS/LLN0$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12MEAS/LLN0$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbC01" rptID="OCR7SR12MEAS/LLN0$RP$urcbC01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbD01" rptID="OCR7SR12MEAS/LLN0$RP$urcbD01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbE01" rptID="OCR7SR12MEAS/LLN0$RP$urcbE01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbF01" rptID="OCR7SR12MEAS/LLN0$RP$urcbF01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbG01" rptID="OCR7SR12MEAS/LLN0$RP$urcbG01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbH01" rptID="OCR7SR12MEAS/LLN0$RP$urcbH01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbI01" rptID="OCR7SR12MEAS/LLN0$RP$urcbI01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbJ01" rptID="OCR7SR12MEAS/LLN0$RP$urcbJ01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN0>
          <LN prefix="Har2" lnClass="MMXU" inst="1" lnType="LN_MMXU_Har2MMXU1">
            <ReportControl name="urcbA01" rptID="OCR7SR12MEAS/Har2MMXU1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12MEAS/Har2MMXU1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="I_" lnClass="MSQI" inst="1" lnType="LN_MSQI_I_MSQI1">
            <ReportControl name="urcbA01" rptID="OCR7SR12MEAS/I_MSQI1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12MEAS/I_MSQI1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN lnClass="LPHD" inst="1" lnType="LN_LPHD_LPHD1_3">
            <ReportControl name="urcbA01" rptID="OCR7SR12MEAS/LPHD1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12MEAS/LPHD1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="Max" lnClass="MMXU" inst="1" lnType="LN_MMXU_MaxMMXU1">
            <ReportControl name="urcbA01" rptID="OCR7SR12MEAS/MaxMMXU1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12MEAS/MaxMMXU1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="Mean" lnClass="MMXU" inst="1" lnType="LN_MMXU_MeanMMXU1">
            <ReportControl name="urcbA01" rptID="OCR7SR12MEAS/MeanMMXU1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12MEAS/MeanMMXU1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="Min" lnClass="MMXU" inst="1" lnType="LN_MMXU_MinMMXU1">
            <ReportControl name="urcbA01" rptID="OCR7SR12MEAS/MinMMXU1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12MEAS/MinMMXU1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN lnClass="MMTR" inst="1" lnType="LN_MMTR_MMTR1">
            <ReportControl name="urcbA01" rptID="OCR7SR12MEAS/MMTR1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12MEAS/MMTR1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN lnClass="MMXU" inst="1" lnType="LN_MMXU_MMXU1">
            <ReportControl name="urcbA01" rptID="OCR7SR12MEAS/MMXU1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12MEAS/MMXU1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="V_" lnClass="MSQI" inst="1" lnType="LN_MSQI_V_MSQI1">
            <ReportControl name="urcbA01" rptID="OCR7SR12MEAS/V_MSQI1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12MEAS/V_MSQI1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
        </LDevice>
        <LDevice inst="PROT">
          <LN0 lnClass="LLN0" lnType="LN_LLN0_LLN0_4">
            <DataSet name="DataSet">
              <FCDA ldInst="PROT" prefix="A50" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="A50" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
            </DataSet>
            <ReportControl name="brcbA01" rptID="OCR7SR12PROT/LLN0$BR$brcbA01" datSet="DataSet" confRev="1" buffered="true" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="brcbB01" rptID="OCR7SR12PROT/LLN0$BR$brcbB01" confRev="1" buffered="true" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/LLN0$RP$urcbA01" datSet="DataSet" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/LLN0$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbC01" rptID="OCR7SR12PROT/LLN0$RP$urcbC01" datSet="DataSet" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbD01" rptID="OCR7SR12PROT/LLN0$RP$urcbD01" datSet="DataSet" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbE01" rptID="OCR7SR12PROT/LLN0$RP$urcbE01" datSet="DataSet" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbF01" rptID="OCR7SR12PROT/LLN0$RP$urcbF01" datSet="DataSet" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbG01" rptID="OCR7SR12PROT/LLN0$RP$urcbG01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbH01" rptID="OCR7SR12PROT/LLN0$RP$urcbH01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbI01" rptID="OCR7SR12PROT/LLN0$RP$urcbI01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbJ01" rptID="OCR7SR12PROT/LLN0$RP$urcbJ01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <SettingControl numOfSGs="1" />
          </LN0>
          <LN prefix="A2759" lnClass="PTOV" inst="1" lnType="LN_PTOV_A2759PTOV1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A2759PTOV1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A2759PTOV1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A2759" lnClass="PTOV" inst="2" lnType="LN_PTOV_A2759PTOV2">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A2759PTOV2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A2759PTOV2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A2759" lnClass="PTOV" inst="3" lnType="LN_PTOV_A2759PTOV3">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A2759PTOV3$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A2759PTOV3$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A2759" lnClass="PTOV" inst="4" lnType="LN_PTOV_A2759PTOV4">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A2759PTOV4$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A2759PTOV4$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A2759" lnClass="PTUV" inst="1" lnType="LN_PTUV_A2759PTUV1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A2759PTUV1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A2759PTUV1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A2759" lnClass="PTUV" inst="2" lnType="LN_PTUV_A2759PTUV2">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A2759PTUV2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A2759PTUV2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A2759" lnClass="PTUV" inst="3" lnType="LN_PTUV_A2759PTUV3">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A2759PTUV3$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A2759PTUV3$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A2759" lnClass="PTUV" inst="4" lnType="LN_PTUV_A2759PTUV4">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A2759PTUV4$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A2759PTUV4$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A32" lnClass="PDOP" inst="1" lnType="LN_PDOP_A32PDOP1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A32PDOP1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A32PDOP1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A32" lnClass="PDOP" inst="2" lnType="LN_PDOP_A32PDOP2">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A32PDOP2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A32PDOP2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A32" lnClass="PDUP" inst="1" lnType="LN_PDUP_A32PDUP1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A32PDUP1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A32PDUP1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A32" lnClass="PDUP" inst="2" lnType="LN_PDUP_A32PDUP2">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A32PDUP2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A32PDUP2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A37g" lnClass="PTUC" inst="1" lnType="LN_PTUC_A37gPTUC1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A37gPTUC1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A37gPTUC1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A37g" lnClass="PTUC" inst="2" lnType="LN_PTUC_A37gPTUC2">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A37gPTUC2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A37gPTUC2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A37" lnClass="PTUC" inst="1" lnType="LN_PTUC_A37PTUC1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A37PTUC1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A37PTUC1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A37" lnClass="PTUC" inst="2" lnType="LN_PTUC_A37PTUC2">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A37PTUC2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A37PTUC2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A46Bc" lnClass="PTOC" inst="1" lnType="LN_PTOC_A46BcPTOC1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A46BcPTOC1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A46BcPTOC1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A46Dt" lnClass="PTOC" inst="1" lnType="LN_PTOC_A46DtPTOC1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A46DtPTOC1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A46DtPTOC1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A46It" lnClass="PTOC" inst="1" lnType="LN_PTOC_A46ItPTOC1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A46ItPTOC1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A46ItPTOC1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A47" lnClass="PTOV" inst="1" lnType="LN_PTOV_A47PTOV1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A47PTOV1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A47PTOV1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A47" lnClass="PTOV" inst="2" lnType="LN_PTOV_A47PTOV2">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A47PTOV2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A47PTOV2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A49" lnClass="PTTR" inst="1" lnType="LN_PTTR_A49PTTR1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A49PTTR1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A49PTTR1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A50" lnClass="AFDS" inst="ARC1" lnType="LN_AFDS_A50AFDSARC1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A50AFDSARC1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A50AFDSARC1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A50" lnClass="AFDS" inst="ARC2" lnType="LN_AFDS_A50AFDSARC2">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A50AFDSARC2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A50AFDSARC2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A50" lnClass="AFDS" inst="ARC3" lnType="LN_AFDS_A50AFDSARC3">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A50AFDSARC3$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A50AFDSARC3$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A50" lnClass="AFDS" inst="ARC4" lnType="LN_AFDS_A50AFDSARC4">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A50AFDSARC4$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A50AFDSARC4$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A50" lnClass="AFDS" inst="ARC5" lnType="LN_AFDS_A50AFDSARC5">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A50AFDSARC5$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A50AFDSARC5$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A50" lnClass="AFDS" inst="ARC6" lnType="LN_AFDS_A50AFDSARC6">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A50AFDSARC6$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A50AFDSARC6$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A50Bf" lnClass="RBRF" inst="1" lnType="LN_RBRF_A50BfRBRF1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A50BfRBRF1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A50BfRBRF1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A50g" lnClass="LCPT" inst="OC1" lnType="LN_LCPT_A50gLCPTOC1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A50gLCPTOC1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A50gLCPTOC1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A50g" lnClass="LCPT" inst="OC2" lnType="LN_LCPT_A50gLCPTOC2">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A50gLCPTOC2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A50gLCPTOC2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A50g" lnClass="PTOC" inst="1" lnType="LN_PTOC_A50gPTOC1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A50gPTOC1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A50gPTOC1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A50g" lnClass="PTOC" inst="2" lnType="LN_PTOC_A50gPTOC2">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A50gPTOC2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A50gPTOC2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A50g" lnClass="PTOC" inst="3" lnType="LN_PTOC_A50gPTOC3">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A50gPTOC3$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A50gPTOC3$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A50g" lnClass="PTOC" inst="4" lnType="LN_PTOC_A50gPTOC4">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A50gPTOC4$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A50gPTOC4$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A50" lnClass="LCPT" inst="OC1" lnType="LN_LCPT_A50LCPTOC1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A50LCPTOC1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A50LCPTOC1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A50" lnClass="LCPT" inst="OC2" lnType="LN_LCPT_A50LCPTOC2">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A50LCPTOC2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A50LCPTOC2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A50n" lnClass="PTOC" inst="1" lnType="LN_PTOC_A50nPTOC1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A50nPTOC1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A50nPTOC1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A50n" lnClass="PTOC" inst="2" lnType="LN_PTOC_A50nPTOC2">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A50nPTOC2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A50nPTOC2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A50n" lnClass="PTOC" inst="3" lnType="LN_PTOC_A50nPTOC3">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A50nPTOC3$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A50nPTOC3$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A50n" lnClass="PTOC" inst="4" lnType="LN_PTOC_A50nPTOC4">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A50nPTOC4$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A50nPTOC4$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A50" lnClass="PTOC" inst="1" lnType="LN_PTOC_A50PTOC1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A50PTOC1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A50PTOC1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A50" lnClass="PTOC" inst="2" lnType="LN_PTOC_A50PTOC2">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A50PTOC2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A50PTOC2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A50" lnClass="PTOC" inst="3" lnType="LN_PTOC_A50PTOC3">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A50PTOC3$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A50PTOC3$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A50" lnClass="PTOC" inst="4" lnType="LN_PTOC_A50PTOC4">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A50PTOC4$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A50PTOC4$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A51g" lnClass="PTOC" inst="1" lnType="LN_PTOC_A51gPTOC1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A51gPTOC1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A51gPTOC1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A51g" lnClass="PTOC" inst="2" lnType="LN_PTOC_A51gPTOC2">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A51gPTOC2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A51gPTOC2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A51g" lnClass="PTOC" inst="3" lnType="LN_PTOC_A51gPTOC3">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A51gPTOC3$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A51gPTOC3$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A51g" lnClass="PTOC" inst="4" lnType="LN_PTOC_A51gPTOC4">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A51gPTOC4$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A51gPTOC4$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A51n" lnClass="PTOC" inst="1" lnType="LN_PTOC_A51nPTOC1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A51nPTOC1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A51nPTOC1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A51n" lnClass="PTOC" inst="2" lnType="LN_PTOC_A51nPTOC2">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A51nPTOC2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A51nPTOC2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A51n" lnClass="PTOC" inst="3" lnType="LN_PTOC_A51nPTOC3">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A51nPTOC3$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A51nPTOC3$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A51n" lnClass="PTOC" inst="4" lnType="LN_PTOC_A51nPTOC4">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A51nPTOC4$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A51nPTOC4$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A51" lnClass="PTOC" inst="1" lnType="LN_PTOC_A51PTOC1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A51PTOC1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A51PTOC1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A51" lnClass="PTOC" inst="2" lnType="LN_PTOC_A51PTOC2">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A51PTOC2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A51PTOC2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A51" lnClass="PTOC" inst="3" lnType="LN_PTOC_A51PTOC3">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A51PTOC3$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A51PTOC3$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A51" lnClass="PTOC" inst="4" lnType="LN_PTOC_A51PTOC4">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A51PTOC4$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A51PTOC4$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A55" lnClass="PDOP" inst="1" lnType="LN_PDOP_A55PDOP1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A55PDOP1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A55PDOP1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A55" lnClass="PDOP" inst="2" lnType="LN_PDOP_A55PDOP2">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A55PDOP2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A55PDOP2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A55" lnClass="PDUP" inst="1" lnType="LN_PDUP_A55PDUP1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A55PDUP1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A55PDUP1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A55" lnClass="PDUP" inst="2" lnType="LN_PDUP_A55PDUP2">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A55PDUP2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A55PDUP2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A59nDt" lnClass="PTOV" inst="1" lnType="LN_PTOV_A59nDtPTOV1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A59nDtPTOV1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A59nDtPTOV1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A59nIt" lnClass="PTOV" inst="1" lnType="LN_PTOV_A59nItPTOV1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A59nItPTOV1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A59nItPTOV1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A64h" lnClass="PTOC" inst="1" lnType="LN_PTOC_A64hPTOC1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A64hPTOC1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A64hPTOC1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A79" lnClass="RREC" inst="1" lnType="LN_RREC_A79RREC1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A79RREC1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A79RREC1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A81Hb2" lnClass="PHAR" inst="1" lnType="LN_PHAR_A81Hb2PHAR1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A81Hb2PHAR1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A81Hb2PHAR1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A81" lnClass="PTOF" inst="1" lnType="LN_PTOF_A81PTOF1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A81PTOF1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A81PTOF1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A81" lnClass="PTOF" inst="2" lnType="LN_PTOF_A81PTOF2">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A81PTOF2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A81PTOF2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A81" lnClass="PTOF" inst="3" lnType="LN_PTOF_A81PTOF3">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A81PTOF3$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A81PTOF3$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A81" lnClass="PTOF" inst="4" lnType="LN_PTOF_A81PTOF4">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A81PTOF4$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A81PTOF4$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A81" lnClass="PTUF" inst="1" lnType="LN_PTUF_A81PTUF1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A81PTUF1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A81PTUF1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A81" lnClass="PTUF" inst="2" lnType="LN_PTUF_A81PTUF2">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A81PTUF2$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A81PTUF2$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A81" lnClass="PTUF" inst="3" lnType="LN_PTUF_A81PTUF3">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A81PTUF3$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A81PTUF3$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="A81" lnClass="PTUF" inst="4" lnType="LN_PTUF_A81PTUF4">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/A81PTUF4$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/A81PTUF4$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN prefix="CntDel" lnClass="GGIO" inst="1" lnType="LN_GGIO_CntDelGGIO1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/CntDelGGIO1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/CntDelGGIO1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN lnClass="LPHD" inst="1" lnType="LN_LPHD_LPHD1_4">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/LPHD1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/LPHD1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
          <LN lnClass="PTRC" inst="1" lnType="LN_PTRC_PTRC1">
            <ReportControl name="urcbA01" rptID="OCR7SR12PROT/PTRC1$RP$urcbA01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
            <ReportControl name="urcbB01" rptID="OCR7SR12PROT/PTRC1$RP$urcbB01" confRev="1" buffered="false" indexed="false" bufTime="100" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="false" timeStamp="false" reasonCode="false" dataSet="false" dataRef="false" entryID="false" configRef="false" bufOvfl="false" />
            </ReportControl>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="LN_AFDS_A50AFDSARC1" lnClass="AFDS">
      <DO name="Beh" type="DO_INS_AFDS_Beh" />
      <DO name="FACntRs" type="DO_INC_AFDS_FACntRs" />
      <DO name="FADet" type="DO_SPS_AFDS_FADet" />
      <DO name="Health" type="DO_INS_AFDS_Health" />
      <DO name="Mod" type="DO_INC_AFDS_Mod" />
      <DO name="NamPlt" type="DO_LPL_AFDS_NamPlt" />
    </LNodeType>
    <LNodeType id="LN_AFDS_A50AFDSARC2" lnClass="AFDS">
      <DO name="Beh" type="DO_INS_AFDS_Beh_2" />
      <DO name="FACntRs" type="DO_INC_AFDS_FACntRs_2" />
      <DO name="FADet" type="DO_SPS_AFDS_FADet_2" />
      <DO name="Health" type="DO_INS_AFDS_Health_2" />
      <DO name="Mod" type="DO_INC_AFDS_Mod_2" />
      <DO name="NamPlt" type="DO_LPL_AFDS_NamPlt_2" />
    </LNodeType>
    <LNodeType id="LN_AFDS_A50AFDSARC3" lnClass="AFDS">
      <DO name="Beh" type="DO_INS_AFDS_Beh_3" />
      <DO name="FACntRs" type="DO_INC_AFDS_FACntRs_3" />
      <DO name="FADet" type="DO_SPS_AFDS_FADet_3" />
      <DO name="Health" type="DO_INS_AFDS_Health_3" />
      <DO name="Mod" type="DO_INC_AFDS_Mod_3" />
      <DO name="NamPlt" type="DO_LPL_AFDS_NamPlt_3" />
    </LNodeType>
    <LNodeType id="LN_AFDS_A50AFDSARC4" lnClass="AFDS">
      <DO name="Beh" type="DO_INS_AFDS_Beh_4" />
      <DO name="FACntRs" type="DO_INC_AFDS_FACntRs_4" />
      <DO name="FADet" type="DO_SPS_AFDS_FADet_4" />
      <DO name="Health" type="DO_INS_AFDS_Health_4" />
      <DO name="Mod" type="DO_INC_AFDS_Mod_4" />
      <DO name="NamPlt" type="DO_LPL_AFDS_NamPlt_4" />
    </LNodeType>
    <LNodeType id="LN_AFDS_A50AFDSARC5" lnClass="AFDS">
      <DO name="Beh" type="DO_INS_AFDS_Beh_5" />
      <DO name="FACntRs" type="DO_INC_AFDS_FACntRs_5" />
      <DO name="FADet" type="DO_SPS_AFDS_FADet_5" />
      <DO name="Health" type="DO_INS_AFDS_Health_5" />
      <DO name="Mod" type="DO_INC_AFDS_Mod_5" />
      <DO name="NamPlt" type="DO_LPL_AFDS_NamPlt_5" />
    </LNodeType>
    <LNodeType id="LN_AFDS_A50AFDSARC6" lnClass="AFDS">
      <DO name="Beh" type="DO_INS_AFDS_Beh_6" />
      <DO name="FACntRs" type="DO_INC_AFDS_FACntRs_6" />
      <DO name="FADet" type="DO_SPS_AFDS_FADet_6" />
      <DO name="Health" type="DO_INS_AFDS_Health_6" />
      <DO name="Mod" type="DO_INC_AFDS_Mod_6" />
      <DO name="NamPlt" type="DO_LPL_AFDS_NamPlt_6" />
    </LNodeType>
    <LNodeType id="LN_CILO_Q0CILO1" lnClass="CILO">
      <DO name="Beh" type="DO_INS_CILO_Beh" />
      <DO name="EnaCls" type="DO_SPS_CILO_EnaCls" />
      <DO name="EnaOpn" type="DO_SPS_CILO_EnaOpn" />
      <DO name="Health" type="DO_INS_CILO_Health" />
      <DO name="Mod" type="DO_INC_CILO_Mod" />
      <DO name="NamPlt" type="DO_LPL_CILO_NamPlt" />
    </LNodeType>
    <LNodeType id="LN_CSWI_Q0CSWI1" lnClass="CSWI">
      <DO name="Beh" type="DO_INS_CSWI_Beh" />
      <DO name="Health" type="DO_INS_CSWI_Health" />
      <DO name="Loc" type="DO_SPS_CSWI_Loc" />
      <DO name="Mod" type="DO_INC_CSWI_Mod" />
      <DO name="NamPlt" type="DO_LPL_CSWI_NamPlt" />
      <DO name="Pos" type="DO_DPC_CSWI_Pos" />
    </LNodeType>
    <LNodeType id="LN_DPDO_DPDOesGGIO1" lnClass="DPDO">
      <DO name="Beh" type="DO_INS_DPDO_Beh" />
      <DO name="DPCSO" type="DO_DPC_DPDO_DPCSO" />
      <DO name="Health" type="DO_INS_DPDO_Health" />
      <DO name="Loc" type="DO_SPS_DPDO_Loc" />
      <DO name="Mod" type="DO_INC_DPDO_Mod" />
      <DO name="NamPlt" type="DO_LPL_DPDO_NamPlt" />
    </LNodeType>
    <LNodeType id="LN_DPDO_DPDOesGGIO2" lnClass="DPDO">
      <DO name="Beh" type="DO_INS_DPDO_Beh_2" />
      <DO name="DPCSO" type="DO_DPC_DPDO_DPCSO_2" />
      <DO name="Health" type="DO_INS_DPDO_Health_2" />
      <DO name="Loc" type="DO_SPS_DPDO_Loc_2" />
      <DO name="Mod" type="DO_INC_DPDO_Mod_2" />
      <DO name="NamPlt" type="DO_LPL_DPDO_NamPlt_2" />
    </LNodeType>
    <LNodeType id="LN_DPDO_DPDOesGGIO3" lnClass="DPDO">
      <DO name="Beh" type="DO_INS_DPDO_Beh_3" />
      <DO name="DPCSO" type="DO_DPC_DPDO_DPCSO_3" />
      <DO name="Health" type="DO_INS_DPDO_Health_3" />
      <DO name="Loc" type="DO_SPS_DPDO_Loc_3" />
      <DO name="Mod" type="DO_INC_DPDO_Mod_3" />
      <DO name="NamPlt" type="DO_LPL_DPDO_NamPlt_3" />
    </LNodeType>
    <LNodeType id="LN_DPDO_DPDOesGGIO4" lnClass="DPDO">
      <DO name="Beh" type="DO_INS_DPDO_Beh_4" />
      <DO name="DPCSO" type="DO_DPC_DPDO_DPCSO_4" />
      <DO name="Health" type="DO_INS_DPDO_Health_4" />
      <DO name="Loc" type="DO_SPS_DPDO_Loc_4" />
      <DO name="Mod" type="DO_INC_DPDO_Mod_4" />
      <DO name="NamPlt" type="DO_LPL_DPDO_NamPlt_4" />
    </LNodeType>
    <LNodeType id="LN_DPDO_DPDOnsGGIO1" lnClass="DPDO">
      <DO name="Beh" type="DO_INS_DPDO_Beh_5" />
      <DO name="DPCSO" type="DO_DPC_DPDO_DPCSO_5" />
      <DO name="Health" type="DO_INS_DPDO_Health_5" />
      <DO name="Loc" type="DO_SPS_DPDO_Loc_5" />
      <DO name="Mod" type="DO_INC_DPDO_Mod_5" />
      <DO name="NamPlt" type="DO_LPL_DPDO_NamPlt_5" />
    </LNodeType>
    <LNodeType id="LN_DPDO_DPDOnsGGIO2" lnClass="DPDO">
      <DO name="Beh" type="DO_INS_DPDO_Beh_6" />
      <DO name="DPCSO" type="DO_DPC_DPDO_DPCSO_6" />
      <DO name="Health" type="DO_INS_DPDO_Health_6" />
      <DO name="Loc" type="DO_SPS_DPDO_Loc_6" />
      <DO name="Mod" type="DO_INC_DPDO_Mod_6" />
      <DO name="NamPlt" type="DO_LPL_DPDO_NamPlt_6" />
    </LNodeType>
    <LNodeType id="LN_DPDO_DPDOnsGGIO3" lnClass="DPDO">
      <DO name="Beh" type="DO_INS_DPDO_Beh_7" />
      <DO name="DPCSO" type="DO_DPC_DPDO_DPCSO_7" />
      <DO name="Health" type="DO_INS_DPDO_Health_7" />
      <DO name="Loc" type="DO_SPS_DPDO_Loc_7" />
      <DO name="Mod" type="DO_INC_DPDO_Mod_7" />
      <DO name="NamPlt" type="DO_LPL_DPDO_NamPlt_7" />
    </LNodeType>
    <LNodeType id="LN_DPDO_DPDOnsGGIO4" lnClass="DPDO">
      <DO name="Beh" type="DO_INS_DPDO_Beh_8" />
      <DO name="DPCSO" type="DO_DPC_DPDO_DPCSO_8" />
      <DO name="Health" type="DO_INS_DPDO_Health_8" />
      <DO name="Loc" type="DO_SPS_DPDO_Loc_8" />
      <DO name="Mod" type="DO_INC_DPDO_Mod_8" />
      <DO name="NamPlt" type="DO_LPL_DPDO_NamPlt_8" />
    </LNodeType>
    <LNodeType id="LN_GGIO_BI6GGIO1" lnClass="GGIO">
      <DO name="Beh" type="DO_INS_GGIO_Beh" />
      <DO name="Health" type="DO_INS_GGIO_Health" />
      <DO name="Ind1" type="DO_SPS_GGIO_Ind1" />
      <DO name="Ind2" type="DO_SPS_GGIO_Ind2" />
      <DO name="Ind3" type="DO_SPS_GGIO_Ind3" />
      <DO name="Ind4" type="DO_SPS_GGIO_Ind4" />
      <DO name="Ind5" type="DO_SPS_GGIO_Ind5" />
      <DO name="Ind6" type="DO_SPS_GGIO_Ind6" />
      <DO name="Mod" type="DO_INC_GGIO_Mod" />
      <DO name="NamPlt" type="DO_LPL_GGIO_NamPlt" />
    </LNodeType>
    <LNodeType id="LN_GGIO_BO8GGIO1" lnClass="GGIO">
      <DO name="Beh" type="DO_INS_GGIO_Beh_2" />
      <DO name="Health" type="DO_INS_GGIO_Health_2" />
      <DO name="Ind1" type="DO_SPS_GGIO_Ind1_2" />
      <DO name="Ind2" type="DO_SPS_GGIO_Ind2_2" />
      <DO name="Ind3" type="DO_SPS_GGIO_Ind3_2" />
      <DO name="Ind4" type="DO_SPS_GGIO_Ind4_2" />
      <DO name="Ind5" type="DO_SPS_GGIO_Ind5_2" />
      <DO name="Ind6" type="DO_SPS_GGIO_Ind6_2" />
      <DO name="Ind7" type="DO_SPS_GGIO_Ind7" />
      <DO name="Ind8" type="DO_SPS_GGIO_Ind8" />
      <DO name="Mod" type="DO_INC_GGIO_Mod_2" />
      <DO name="NamPlt" type="DO_LPL_GGIO_NamPlt_2" />
    </LNodeType>
    <LNodeType id="LN_GGIO_CntDelGGIO1" lnClass="GGIO">
      <DO name="Beh" type="DO_INS_GGIO_Beh_12" />
      <DO name="Health" type="DO_INS_GGIO_Health_12" />
      <DO name="ISCSO1" type="DO_ISC_GGIO_ISCSO1" />
      <DO name="ISCSO2" type="DO_ISC_GGIO_ISCSO2" />
      <DO name="Loc" type="DO_SPS_GGIO_Loc" />
      <DO name="Mod" type="DO_INC_GGIO_Mod_12" />
      <DO name="NamPlt" type="DO_LPL_GGIO_NamPlt_12" />
      <DO name="SPCSO" type="DO_SPC_GGIO_SPCSO" />
    </LNodeType>
    <LNodeType id="LN_GGIO_DPi8GGIO1" lnClass="GGIO">
      <DO name="Beh" type="DO_INS_GGIO_Beh_3" />
      <DO name="DPCSO1" type="DO_DPC_GGIO_DPCSO1" />
      <DO name="DPCSO2" type="DO_DPC_GGIO_DPCSO2" />
      <DO name="DPCSO3" type="DO_DPC_GGIO_DPCSO3" />
      <DO name="DPCSO4" type="DO_DPC_GGIO_DPCSO4" />
      <DO name="DPCSO5" type="DO_DPC_GGIO_DPCSO5" />
      <DO name="DPCSO6" type="DO_DPC_GGIO_DPCSO6" />
      <DO name="DPCSO7" type="DO_DPC_GGIO_DPCSO7" />
      <DO name="DPCSO8" type="DO_DPC_GGIO_DPCSO8" />
      <DO name="Health" type="DO_INS_GGIO_Health_3" />
      <DO name="Mod" type="DO_INC_GGIO_Mod_3" />
      <DO name="NamPlt" type="DO_LPL_GGIO_NamPlt_3" />
    </LNodeType>
    <LNodeType id="LN_GGIO_DPi8GGIO2" lnClass="GGIO">
      <DO name="Beh" type="DO_INS_GGIO_Beh_4" />
      <DO name="DPCSO1" type="DO_DPC_GGIO_DPCSO1_2" />
      <DO name="DPCSO2" type="DO_DPC_GGIO_DPCSO2_2" />
      <DO name="DPCSO3" type="DO_DPC_GGIO_DPCSO3_2" />
      <DO name="DPCSO4" type="DO_DPC_GGIO_DPCSO4_2" />
      <DO name="DPCSO5" type="DO_DPC_GGIO_DPCSO5_2" />
      <DO name="DPCSO6" type="DO_DPC_GGIO_DPCSO6_2" />
      <DO name="DPCSO7" type="DO_DPC_GGIO_DPCSO7_2" />
      <DO name="DPCSO8" type="DO_DPC_GGIO_DPCSO8_2" />
      <DO name="Health" type="DO_INS_GGIO_Health_4" />
      <DO name="Mod" type="DO_INC_GGIO_Mod_4" />
      <DO name="NamPlt" type="DO_LPL_GGIO_NamPlt_4" />
    </LNodeType>
    <LNodeType id="LN_GGIO_DPo8GGIO1" lnClass="GGIO">
      <DO name="Beh" type="DO_INS_GGIO_Beh_5" />
      <DO name="DPCSO1" type="DO_DPC_GGIO_DPCSO1_3" />
      <DO name="DPCSO2" type="DO_DPC_GGIO_DPCSO2_3" />
      <DO name="DPCSO3" type="DO_DPC_GGIO_DPCSO3_3" />
      <DO name="DPCSO4" type="DO_DPC_GGIO_DPCSO4_3" />
      <DO name="DPCSO5" type="DO_DPC_GGIO_DPCSO5_3" />
      <DO name="DPCSO6" type="DO_DPC_GGIO_DPCSO6_3" />
      <DO name="DPCSO7" type="DO_DPC_GGIO_DPCSO7_3" />
      <DO name="DPCSO8" type="DO_DPC_GGIO_DPCSO8_3" />
      <DO name="Health" type="DO_INS_GGIO_Health_5" />
      <DO name="Mod" type="DO_INC_GGIO_Mod_5" />
      <DO name="NamPlt" type="DO_LPL_GGIO_NamPlt_5" />
    </LNodeType>
    <LNodeType id="LN_GGIO_DPo8GGIO2" lnClass="GGIO">
      <DO name="Beh" type="DO_INS_GGIO_Beh_6" />
      <DO name="DPCSO1" type="DO_DPC_GGIO_DPCSO1_4" />
      <DO name="DPCSO2" type="DO_DPC_GGIO_DPCSO2_4" />
      <DO name="DPCSO3" type="DO_DPC_GGIO_DPCSO3_4" />
      <DO name="DPCSO4" type="DO_DPC_GGIO_DPCSO4_4" />
      <DO name="DPCSO5" type="DO_DPC_GGIO_DPCSO5_4" />
      <DO name="DPCSO6" type="DO_DPC_GGIO_DPCSO6_4" />
      <DO name="DPCSO7" type="DO_DPC_GGIO_DPCSO7_4" />
      <DO name="DPCSO8" type="DO_DPC_GGIO_DPCSO8_4" />
      <DO name="Health" type="DO_INS_GGIO_Health_6" />
      <DO name="Mod" type="DO_INC_GGIO_Mod_6" />
      <DO name="NamPlt" type="DO_LPL_GGIO_NamPlt_6" />
    </LNodeType>
    <LNodeType id="LN_GGIO_E4GGIO1" lnClass="GGIO">
      <DO name="Beh" type="DO_INS_GGIO_Beh_7" />
      <DO name="Health" type="DO_INS_GGIO_Health_7" />
      <DO name="Ind1" type="DO_SPS_GGIO_Ind1_3" />
      <DO name="Ind2" type="DO_SPS_GGIO_Ind2_3" />
      <DO name="Ind3" type="DO_SPS_GGIO_Ind3_3" />
      <DO name="Ind4" type="DO_SPS_GGIO_Ind4_3" />
      <DO name="Mod" type="DO_INC_GGIO_Mod_7" />
      <DO name="NamPlt" type="DO_LPL_GGIO_NamPlt_7" />
    </LNodeType>
    <LNodeType id="LN_GGIO_L9GGIO1" lnClass="GGIO">
      <DO name="Beh" type="DO_INS_GGIO_Beh_8" />
      <DO name="Health" type="DO_INS_GGIO_Health_8" />
      <DO name="Ind1" type="DO_SPS_GGIO_Ind1_4" />
      <DO name="Ind2" type="DO_SPS_GGIO_Ind2_4" />
      <DO name="Ind3" type="DO_SPS_GGIO_Ind3_4" />
      <DO name="Ind4" type="DO_SPS_GGIO_Ind4_4" />
      <DO name="Ind5" type="DO_SPS_GGIO_Ind5_3" />
      <DO name="Ind6" type="DO_SPS_GGIO_Ind6_3" />
      <DO name="Ind7" type="DO_SPS_GGIO_Ind7_2" />
      <DO name="Ind8" type="DO_SPS_GGIO_Ind8_2" />
      <DO name="Ind9" type="DO_SPS_GGIO_Ind9" />
      <DO name="Mod" type="DO_INC_GGIO_Mod_8" />
      <DO name="NamPlt" type="DO_LPL_GGIO_NamPlt_8" />
    </LNodeType>
    <LNodeType id="LN_GGIO_SPi64GGIO1" lnClass="GGIO">
      <DO name="Beh" type="DO_INS_GGIO_Beh_9" />
      <DO name="Health" type="DO_INS_GGIO_Health_9" />
      <DO name="Mod" type="DO_INC_GGIO_Mod_9" />
      <DO name="NamPlt" type="DO_LPL_GGIO_NamPlt_9" />
      <DO name="SPCSO1" type="DO_SPC_GGIO_SPCSO1" />
      <DO name="SPCSO10" type="DO_SPC_GGIO_SPCSO10" />
      <DO name="SPCSO11" type="DO_SPC_GGIO_SPCSO11" />
      <DO name="SPCSO12" type="DO_SPC_GGIO_SPCSO12" />
      <DO name="SPCSO13" type="DO_SPC_GGIO_SPCSO13" />
      <DO name="SPCSO14" type="DO_SPC_GGIO_SPCSO14" />
      <DO name="SPCSO15" type="DO_SPC_GGIO_SPCSO15" />
      <DO name="SPCSO16" type="DO_SPC_GGIO_SPCSO16" />
      <DO name="SPCSO17" type="DO_SPC_GGIO_SPCSO17" />
      <DO name="SPCSO18" type="DO_SPC_GGIO_SPCSO18" />
      <DO name="SPCSO19" type="DO_SPC_GGIO_SPCSO19" />
      <DO name="SPCSO2" type="DO_SPC_GGIO_SPCSO2" />
      <DO name="SPCSO20" type="DO_SPC_GGIO_SPCSO20" />
      <DO name="SPCSO21" type="DO_SPC_GGIO_SPCSO21" />
      <DO name="SPCSO22" type="DO_SPC_GGIO_SPCSO22" />
      <DO name="SPCSO23" type="DO_SPC_GGIO_SPCSO23" />
      <DO name="SPCSO24" type="DO_SPC_GGIO_SPCSO24" />
      <DO name="SPCSO25" type="DO_SPC_GGIO_SPCSO25" />
      <DO name="SPCSO26" type="DO_SPC_GGIO_SPCSO26" />
      <DO name="SPCSO27" type="DO_SPC_GGIO_SPCSO27" />
      <DO name="SPCSO28" type="DO_SPC_GGIO_SPCSO28" />
      <DO name="SPCSO29" type="DO_SPC_GGIO_SPCSO29" />
      <DO name="SPCSO3" type="DO_SPC_GGIO_SPCSO3" />
      <DO name="SPCSO30" type="DO_SPC_GGIO_SPCSO30" />
      <DO name="SPCSO31" type="DO_SPC_GGIO_SPCSO31" />
      <DO name="SPCSO32" type="DO_SPC_GGIO_SPCSO32" />
      <DO name="SPCSO33" type="DO_SPC_GGIO_SPCSO33" />
      <DO name="SPCSO34" type="DO_SPC_GGIO_SPCSO34" />
      <DO name="SPCSO35" type="DO_SPC_GGIO_SPCSO35" />
      <DO name="SPCSO36" type="DO_SPC_GGIO_SPCSO36" />
      <DO name="SPCSO37" type="DO_SPC_GGIO_SPCSO37" />
      <DO name="SPCSO38" type="DO_SPC_GGIO_SPCSO38" />
      <DO name="SPCSO39" type="DO_SPC_GGIO_SPCSO39" />
      <DO name="SPCSO4" type="DO_SPC_GGIO_SPCSO4" />
      <DO name="SPCSO40" type="DO_SPC_GGIO_SPCSO40" />
      <DO name="SPCSO41" type="DO_SPC_GGIO_SPCSO41" />
      <DO name="SPCSO42" type="DO_SPC_GGIO_SPCSO42" />
      <DO name="SPCSO43" type="DO_SPC_GGIO_SPCSO43" />
      <DO name="SPCSO44" type="DO_SPC_GGIO_SPCSO44" />
      <DO name="SPCSO45" type="DO_SPC_GGIO_SPCSO45" />
      <DO name="SPCSO46" type="DO_SPC_GGIO_SPCSO46" />
      <DO name="SPCSO47" type="DO_SPC_GGIO_SPCSO47" />
      <DO name="SPCSO48" type="DO_SPC_GGIO_SPCSO48" />
      <DO name="SPCSO49" type="DO_SPC_GGIO_SPCSO49" />
      <DO name="SPCSO5" type="DO_SPC_GGIO_SPCSO5" />
      <DO name="SPCSO50" type="DO_SPC_GGIO_SPCSO50" />
      <DO name="SPCSO51" type="DO_SPC_GGIO_SPCSO51" />
      <DO name="SPCSO52" type="DO_SPC_GGIO_SPCSO52" />
      <DO name="SPCSO53" type="DO_SPC_GGIO_SPCSO53" />
      <DO name="SPCSO54" type="DO_SPC_GGIO_SPCSO54" />
      <DO name="SPCSO55" type="DO_SPC_GGIO_SPCSO55" />
      <DO name="SPCSO56" type="DO_SPC_GGIO_SPCSO56" />
      <DO name="SPCSO57" type="DO_SPC_GGIO_SPCSO57" />
      <DO name="SPCSO58" type="DO_SPC_GGIO_SPCSO58" />
      <DO name="SPCSO59" type="DO_SPC_GGIO_SPCSO59" />
      <DO name="SPCSO6" type="DO_SPC_GGIO_SPCSO6" />
      <DO name="SPCSO60" type="DO_SPC_GGIO_SPCSO60" />
      <DO name="SPCSO61" type="DO_SPC_GGIO_SPCSO61" />
      <DO name="SPCSO62" type="DO_SPC_GGIO_SPCSO62" />
      <DO name="SPCSO63" type="DO_SPC_GGIO_SPCSO63" />
      <DO name="SPCSO64" type="DO_SPC_GGIO_SPCSO64" />
      <DO name="SPCSO7" type="DO_SPC_GGIO_SPCSO7" />
      <DO name="SPCSO8" type="DO_SPC_GGIO_SPCSO8" />
      <DO name="SPCSO9" type="DO_SPC_GGIO_SPCSO9" />
    </LNodeType>
    <LNodeType id="LN_GGIO_SPo32GGIO1" lnClass="GGIO">
      <DO name="Beh" type="DO_INS_GGIO_Beh_10" />
      <DO name="Health" type="DO_INS_GGIO_Health_10" />
      <DO name="Ind1" type="DO_SPS_GGIO_Ind1_5" />
      <DO name="Ind10" type="DO_SPS_GGIO_Ind10" />
      <DO name="Ind11" type="DO_SPS_GGIO_Ind11" />
      <DO name="Ind12" type="DO_SPS_GGIO_Ind12" />
      <DO name="Ind13" type="DO_SPS_GGIO_Ind13" />
      <DO name="Ind14" type="DO_SPS_GGIO_Ind14" />
      <DO name="Ind15" type="DO_SPS_GGIO_Ind15" />
      <DO name="Ind16" type="DO_SPS_GGIO_Ind16" />
      <DO name="Ind17" type="DO_SPS_GGIO_Ind17" />
      <DO name="Ind18" type="DO_SPS_GGIO_Ind18" />
      <DO name="Ind19" type="DO_SPS_GGIO_Ind19" />
      <DO name="Ind2" type="DO_SPS_GGIO_Ind2_5" />
      <DO name="Ind20" type="DO_SPS_GGIO_Ind20" />
      <DO name="Ind21" type="DO_SPS_GGIO_Ind21" />
      <DO name="Ind22" type="DO_SPS_GGIO_Ind22" />
      <DO name="Ind23" type="DO_SPS_GGIO_Ind23" />
      <DO name="Ind24" type="DO_SPS_GGIO_Ind24" />
      <DO name="Ind25" type="DO_SPS_GGIO_Ind25" />
      <DO name="Ind26" type="DO_SPS_GGIO_Ind26" />
      <DO name="Ind27" type="DO_SPS_GGIO_Ind27" />
      <DO name="Ind28" type="DO_SPS_GGIO_Ind28" />
      <DO name="Ind29" type="DO_SPS_GGIO_Ind29" />
      <DO name="Ind3" type="DO_SPS_GGIO_Ind3_5" />
      <DO name="Ind30" type="DO_SPS_GGIO_Ind30" />
      <DO name="Ind31" type="DO_SPS_GGIO_Ind31" />
      <DO name="Ind32" type="DO_SPS_GGIO_Ind32" />
      <DO name="Ind4" type="DO_SPS_GGIO_Ind4_5" />
      <DO name="Ind5" type="DO_SPS_GGIO_Ind5_4" />
      <DO name="Ind6" type="DO_SPS_GGIO_Ind6_4" />
      <DO name="Ind7" type="DO_SPS_GGIO_Ind7_3" />
      <DO name="Ind8" type="DO_SPS_GGIO_Ind8_3" />
      <DO name="Ind9" type="DO_SPS_GGIO_Ind9_2" />
      <DO name="Mod" type="DO_INC_GGIO_Mod_10" />
      <DO name="NamPlt" type="DO_LPL_GGIO_NamPlt_10" />
    </LNodeType>
    <LNodeType id="LN_GGIO_V8GGIO1" lnClass="GGIO">
      <DO name="Beh" type="DO_INS_GGIO_Beh_11" />
      <DO name="Health" type="DO_INS_GGIO_Health_11" />
      <DO name="Ind1" type="DO_SPS_GGIO_Ind1_6" />
      <DO name="Ind2" type="DO_SPS_GGIO_Ind2_6" />
      <DO name="Ind3" type="DO_SPS_GGIO_Ind3_6" />
      <DO name="Ind4" type="DO_SPS_GGIO_Ind4_6" />
      <DO name="Ind5" type="DO_SPS_GGIO_Ind5_5" />
      <DO name="Ind6" type="DO_SPS_GGIO_Ind6_5" />
      <DO name="Ind7" type="DO_SPS_GGIO_Ind7_4" />
      <DO name="Ind8" type="DO_SPS_GGIO_Ind8_4" />
      <DO name="Mod" type="DO_INC_GGIO_Mod_11" />
      <DO name="NamPlt" type="DO_LPL_GGIO_NamPlt_11" />
    </LNodeType>
    <LNodeType id="LN_LCPT_A50gLCPTOC1" lnClass="LCPT">
      <DO name="Beh" type="DO_INS_LCPT_Beh" />
      <DO name="Health" type="DO_INS_LCPT_Health" />
      <DO name="Mod" type="DO_INC_LCPT_Mod" />
      <DO name="NamPlt" type="DO_LPL_LCPT_NamPlt" />
      <DO name="Op" type="DO_ACT_LCPT_Op" />
      <DO name="Str" type="DO_ACD_LCPT_Str" />
    </LNodeType>
    <LNodeType id="LN_LCPT_A50gLCPTOC2" lnClass="LCPT">
      <DO name="Beh" type="DO_INS_LCPT_Beh_2" />
      <DO name="Health" type="DO_INS_LCPT_Health_2" />
      <DO name="Mod" type="DO_INC_LCPT_Mod_2" />
      <DO name="NamPlt" type="DO_LPL_LCPT_NamPlt_2" />
      <DO name="Op" type="DO_ACT_LCPT_Op_2" />
      <DO name="Str" type="DO_ACD_LCPT_Str_2" />
    </LNodeType>
    <LNodeType id="LN_LCPT_A50LCPTOC1" lnClass="LCPT">
      <DO name="Beh" type="DO_INS_LCPT_Beh_3" />
      <DO name="Health" type="DO_INS_LCPT_Health_3" />
      <DO name="Mod" type="DO_INC_LCPT_Mod_3" />
      <DO name="NamPlt" type="DO_LPL_LCPT_NamPlt_3" />
      <DO name="Op" type="DO_ACT_LCPT_Op_3" />
      <DO name="Str" type="DO_ACD_LCPT_Str_3" />
    </LNodeType>
    <LNodeType id="LN_LCPT_A50LCPTOC2" lnClass="LCPT">
      <DO name="Beh" type="DO_INS_LCPT_Beh_4" />
      <DO name="Health" type="DO_INS_LCPT_Health_4" />
      <DO name="Mod" type="DO_INC_LCPT_Mod_4" />
      <DO name="NamPlt" type="DO_LPL_LCPT_NamPlt_4" />
      <DO name="Op" type="DO_ACT_LCPT_Op_4" />
      <DO name="Str" type="DO_ACD_LCPT_Str_4" />
    </LNodeType>
    <LNodeType id="LN_LLN0_LLN0" lnClass="LLN0">
      <DO name="Beh" type="DO_INS_LLN0_Beh" />
      <DO name="Health" type="DO_INS_LLN0_Health" />
      <DO name="LEDRs" type="DO_SPC_LLN0_LEDRs" />
      <DO name="Loc" type="DO_SPS_LLN0_Loc" />
      <DO name="Mod" type="DO_INC_LLN0_Mod" />
      <DO name="NamPlt" type="DO_LPL_LLN0_NamPlt" />
    </LNodeType>
    <LNodeType id="LN_LLN0_LLN0_2" lnClass="LLN0">
      <DO name="Beh" type="DO_INS_LLN0_Beh_2" />
      <DO name="Health" type="DO_INS_LLN0_Health_2" />
      <DO name="Mod" type="DO_INC_LLN0_Mod_2" />
      <DO name="NamPlt" type="DO_LPL_LLN0_NamPlt_2" />
    </LNodeType>
    <LNodeType id="LN_LLN0_LLN0_3" lnClass="LLN0">
      <DO name="Beh" type="DO_INS_LLN0_Beh_3" />
      <DO name="Health" type="DO_INS_LLN0_Health_3" />
      <DO name="Mod" type="DO_INC_LLN0_Mod_3" />
      <DO name="NamPlt" type="DO_LPL_LLN0_NamPlt_3" />
    </LNodeType>
    <LNodeType id="LN_LLN0_LLN0_4" lnClass="LLN0">
      <DO name="Beh" type="DO_INS_LLN0_Beh_4" />
      <DO name="Health" type="DO_INS_LLN0_Health_4" />
      <DO name="Mod" type="DO_INC_LLN0_Mod_4" />
      <DO name="NamPlt" type="DO_LPL_LLN0_NamPlt_4" />
      <DO name="OpTmh" type="DO_INS_LLN0_OpTmh" />
    </LNodeType>
    <LNodeType id="LN_LPHD_LPHD1" lnClass="LPHD">
      <DO name="PhyHealth" type="DO_INS_LPHD_PhyHealth" />
      <DO name="PhyNam" type="DO_DPL_LPHD_PhyNam" />
      <DO name="Proxy" type="DO_SPS_LPHD_Proxy" />
    </LNodeType>
    <LNodeType id="LN_LPHD_LPHD1_2" lnClass="LPHD">
      <DO name="PhyHealth" type="DO_INS_LPHD_PhyHealth_2" />
      <DO name="PhyNam" type="DO_DPL_LPHD_PhyNam_2" />
      <DO name="Proxy" type="DO_SPS_LPHD_Proxy_2" />
    </LNodeType>
    <LNodeType id="LN_LPHD_LPHD1_3" lnClass="LPHD">
      <DO name="PhyHealth" type="DO_INS_LPHD_PhyHealth_3" />
      <DO name="PhyNam" type="DO_DPL_LPHD_PhyNam_3" />
      <DO name="Proxy" type="DO_SPS_LPHD_Proxy_3" />
    </LNodeType>
    <LNodeType id="LN_LPHD_LPHD1_4" lnClass="LPHD">
      <DO name="PhyHealth" type="DO_INS_LPHD_PhyHealth_4" />
      <DO name="PhyNam" type="DO_DPL_LPHD_PhyNam_4" />
      <DO name="Proxy" type="DO_SPS_LPHD_Proxy_4" />
    </LNodeType>
    <LNodeType id="LN_MMTR_MMTR1" lnClass="MMTR">
      <DO name="Beh" type="DO_INS_MMTR_Beh" />
      <DO name="DmdVArh" type="DO_BCR_MMTR_DmdVArh" />
      <DO name="DmdWh" type="DO_BCR_MMTR_DmdWh" />
      <DO name="Health" type="DO_INS_MMTR_Health" />
      <DO name="Mod" type="DO_INC_MMTR_Mod" />
      <DO name="NamPlt" type="DO_LPL_MMTR_NamPlt" />
      <DO name="SupVArh" type="DO_BCR_MMTR_SupVArh" />
      <DO name="SupWh" type="DO_BCR_MMTR_SupWh" />
    </LNodeType>
    <LNodeType id="LN_MMXU_Har2MMXU1" lnClass="MMXU">
      <DO name="A" type="DO_WYE_MMXU_A" />
      <DO name="Beh" type="DO_INS_MMXU_Beh" />
      <DO name="Health" type="DO_INS_MMXU_Health" />
      <DO name="Mod" type="DO_INC_MMXU_Mod" />
      <DO name="NamPlt" type="DO_LPL_MMXU_NamPlt" />
    </LNodeType>
    <LNodeType id="LN_MMXU_MaxMMXU1" lnClass="MMXU">
      <DO name="A" type="DO_WYE_MMXU_A_2" />
      <DO name="Beh" type="DO_INS_MMXU_Beh_2" />
      <DO name="Health" type="DO_INS_MMXU_Health_2" />
      <DO name="Hz" type="DO_MV_MMXU_Hz" />
      <DO name="Mod" type="DO_INC_MMXU_Mod_2" />
      <DO name="NamPlt" type="DO_LPL_MMXU_NamPlt_2" />
      <DO name="PhV" type="DO_WYE_MMXU_PhV" />
      <DO name="PPV" type="DO_DEL_MMXU_PPV" />
      <DO name="TotVA" type="DO_MV_MMXU_TotVA" />
      <DO name="TotVAr" type="DO_MV_MMXU_TotVAr" />
      <DO name="TotW" type="DO_MV_MMXU_TotW" />
    </LNodeType>
    <LNodeType id="LN_MMXU_MeanMMXU1" lnClass="MMXU">
      <DO name="A" type="DO_WYE_MMXU_A_3" />
      <DO name="Beh" type="DO_INS_MMXU_Beh_3" />
      <DO name="Health" type="DO_INS_MMXU_Health_3" />
      <DO name="Hz" type="DO_MV_MMXU_Hz_2" />
      <DO name="Mod" type="DO_INC_MMXU_Mod_3" />
      <DO name="NamPlt" type="DO_LPL_MMXU_NamPlt_3" />
      <DO name="PhV" type="DO_WYE_MMXU_PhV_2" />
      <DO name="PPV" type="DO_DEL_MMXU_PPV_2" />
      <DO name="TotVA" type="DO_MV_MMXU_TotVA_2" />
      <DO name="TotVAr" type="DO_MV_MMXU_TotVAr_2" />
      <DO name="TotW" type="DO_MV_MMXU_TotW_2" />
    </LNodeType>
    <LNodeType id="LN_MMXU_MinMMXU1" lnClass="MMXU">
      <DO name="A" type="DO_WYE_MMXU_A_4" />
      <DO name="Beh" type="DO_INS_MMXU_Beh_4" />
      <DO name="Health" type="DO_INS_MMXU_Health_4" />
      <DO name="Hz" type="DO_MV_MMXU_Hz_3" />
      <DO name="Mod" type="DO_INC_MMXU_Mod_4" />
      <DO name="NamPlt" type="DO_LPL_MMXU_NamPlt_4" />
      <DO name="PhV" type="DO_WYE_MMXU_PhV_3" />
      <DO name="PPV" type="DO_DEL_MMXU_PPV_3" />
      <DO name="TotVA" type="DO_MV_MMXU_TotVA_3" />
      <DO name="TotVAr" type="DO_MV_MMXU_TotVAr_3" />
      <DO name="TotW" type="DO_MV_MMXU_TotW_3" />
    </LNodeType>
    <LNodeType id="LN_MMXU_MMXU1" lnClass="MMXU">
      <DO name="A" type="DO_WYE_MMXU_A_5" />
      <DO name="Beh" type="DO_INS_MMXU_Beh_5" />
      <DO name="Health" type="DO_INS_MMXU_Health_5" />
      <DO name="Hz" type="DO_MV_MMXU_Hz_4" />
      <DO name="Mod" type="DO_INC_MMXU_Mod_5" />
      <DO name="NamPlt" type="DO_LPL_MMXU_NamPlt_5" />
      <DO name="PF" type="DO_WYE_MMXU_PF" />
      <DO name="PhV" type="DO_WYE_MMXU_PhV_4" />
      <DO name="PPV" type="DO_DEL_MMXU_PPV_4" />
      <DO name="TotPF" type="DO_MV_MMXU_TotPF" />
      <DO name="TotVA" type="DO_MV_MMXU_TotVA_4" />
      <DO name="TotVAr" type="DO_MV_MMXU_TotVAr_4" />
      <DO name="TotW" type="DO_MV_MMXU_TotW_4" />
      <DO name="VA" type="DO_WYE_MMXU_VA" />
      <DO name="VAr" type="DO_WYE_MMXU_VAr" />
      <DO name="W" type="DO_WYE_MMXU_W" />
    </LNodeType>
    <LNodeType id="LN_MSQI_I_MSQI1" lnClass="MSQI">
      <DO name="Beh" type="DO_INS_MSQI_Beh" />
      <DO name="Health" type="DO_INS_MSQI_Health" />
      <DO name="Mod" type="DO_INC_MSQI_Mod" />
      <DO name="NamPlt" type="DO_LPL_MSQI_NamPlt" />
      <DO name="SeqA" type="DO_SEQ_MSQI_SeqA" />
    </LNodeType>
    <LNodeType id="LN_MSQI_V_MSQI1" lnClass="MSQI">
      <DO name="Beh" type="DO_INS_MSQI_Beh_2" />
      <DO name="Health" type="DO_INS_MSQI_Health_2" />
      <DO name="Mod" type="DO_INC_MSQI_Mod_2" />
      <DO name="NamPlt" type="DO_LPL_MSQI_NamPlt_2" />
      <DO name="SeqV" type="DO_SEQ_MSQI_SeqV" />
    </LNodeType>
    <LNodeType id="LN_PDOP_A32PDOP1" lnClass="PDOP">
      <DO name="Beh" type="DO_INS_PDOP_Beh" />
      <DO name="Health" type="DO_INS_PDOP_Health" />
      <DO name="Mod" type="DO_INC_PDOP_Mod" />
      <DO name="NamPlt" type="DO_LPL_PDOP_NamPlt" />
      <DO name="Op" type="DO_ACT_PDOP_Op" />
      <DO name="Str" type="DO_ACD_PDOP_Str" />
    </LNodeType>
    <LNodeType id="LN_PDOP_A32PDOP2" lnClass="PDOP">
      <DO name="Beh" type="DO_INS_PDOP_Beh_2" />
      <DO name="Health" type="DO_INS_PDOP_Health_2" />
      <DO name="Mod" type="DO_INC_PDOP_Mod_2" />
      <DO name="NamPlt" type="DO_LPL_PDOP_NamPlt_2" />
      <DO name="Op" type="DO_ACT_PDOP_Op_2" />
      <DO name="Str" type="DO_ACD_PDOP_Str_2" />
    </LNodeType>
    <LNodeType id="LN_PDOP_A55PDOP1" lnClass="PDOP">
      <DO name="Beh" type="DO_INS_PDOP_Beh_3" />
      <DO name="Health" type="DO_INS_PDOP_Health_3" />
      <DO name="Mod" type="DO_INC_PDOP_Mod_3" />
      <DO name="NamPlt" type="DO_LPL_PDOP_NamPlt_3" />
      <DO name="Op" type="DO_ACT_PDOP_Op_3" />
      <DO name="Str" type="DO_ACD_PDOP_Str_3" />
    </LNodeType>
    <LNodeType id="LN_PDOP_A55PDOP2" lnClass="PDOP">
      <DO name="Beh" type="DO_INS_PDOP_Beh_4" />
      <DO name="Health" type="DO_INS_PDOP_Health_4" />
      <DO name="Mod" type="DO_INC_PDOP_Mod_4" />
      <DO name="NamPlt" type="DO_LPL_PDOP_NamPlt_4" />
      <DO name="Op" type="DO_ACT_PDOP_Op_4" />
      <DO name="Str" type="DO_ACD_PDOP_Str_4" />
    </LNodeType>
    <LNodeType id="LN_PDUP_A32PDUP1" lnClass="PDUP">
      <DO name="Beh" type="DO_INS_PDUP_Beh" />
      <DO name="Health" type="DO_INS_PDUP_Health" />
      <DO name="Mod" type="DO_INC_PDUP_Mod" />
      <DO name="NamPlt" type="DO_LPL_PDUP_NamPlt" />
      <DO name="Op" type="DO_ACT_PDUP_Op" />
      <DO name="Str" type="DO_ACD_PDUP_Str" />
    </LNodeType>
    <LNodeType id="LN_PDUP_A32PDUP2" lnClass="PDUP">
      <DO name="Beh" type="DO_INS_PDUP_Beh_2" />
      <DO name="Health" type="DO_INS_PDUP_Health_2" />
      <DO name="Mod" type="DO_INC_PDUP_Mod_2" />
      <DO name="NamPlt" type="DO_LPL_PDUP_NamPlt_2" />
      <DO name="Op" type="DO_ACT_PDUP_Op_2" />
      <DO name="Str" type="DO_ACD_PDUP_Str_2" />
    </LNodeType>
    <LNodeType id="LN_PDUP_A55PDUP1" lnClass="PDUP">
      <DO name="Beh" type="DO_INS_PDUP_Beh_3" />
      <DO name="Health" type="DO_INS_PDUP_Health_3" />
      <DO name="Mod" type="DO_INC_PDUP_Mod_3" />
      <DO name="NamPlt" type="DO_LPL_PDUP_NamPlt_3" />
      <DO name="Op" type="DO_ACT_PDUP_Op_3" />
      <DO name="Str" type="DO_ACD_PDUP_Str_3" />
    </LNodeType>
    <LNodeType id="LN_PDUP_A55PDUP2" lnClass="PDUP">
      <DO name="Beh" type="DO_INS_PDUP_Beh_4" />
      <DO name="Health" type="DO_INS_PDUP_Health_4" />
      <DO name="Mod" type="DO_INC_PDUP_Mod_4" />
      <DO name="NamPlt" type="DO_LPL_PDUP_NamPlt_4" />
      <DO name="Op" type="DO_ACT_PDUP_Op_4" />
      <DO name="Str" type="DO_ACD_PDUP_Str_4" />
    </LNodeType>
    <LNodeType id="LN_PHAR_A81Hb2PHAR1" lnClass="PHAR">
      <DO name="Beh" type="DO_INS_PHAR_Beh" />
      <DO name="Health" type="DO_INS_PHAR_Health" />
      <DO name="Mod" type="DO_INC_PHAR_Mod" />
      <DO name="NamPlt" type="DO_LPL_PHAR_NamPlt" />
      <DO name="Str" type="DO_ACD_PHAR_Str" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A46BcPTOC1" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh" />
      <DO name="Health" type="DO_INS_PTOC_Health" />
      <DO name="Mod" type="DO_INC_PTOC_Mod" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt" />
      <DO name="Op" type="DO_ACT_PTOC_Op" />
      <DO name="Str" type="DO_ACD_PTOC_Str" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A46DtPTOC1" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_2" />
      <DO name="Health" type="DO_INS_PTOC_Health_2" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_2" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_2" />
      <DO name="Op" type="DO_ACT_PTOC_Op_2" />
      <DO name="Str" type="DO_ACD_PTOC_Str_2" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A46ItPTOC1" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_3" />
      <DO name="Health" type="DO_INS_PTOC_Health_3" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_3" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_3" />
      <DO name="Op" type="DO_ACT_PTOC_Op_3" />
      <DO name="Str" type="DO_ACD_PTOC_Str_3" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A50gPTOC1" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_4" />
      <DO name="Health" type="DO_INS_PTOC_Health_4" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_4" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_4" />
      <DO name="Op" type="DO_ACT_PTOC_Op_4" />
      <DO name="Str" type="DO_ACD_PTOC_Str_4" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A50gPTOC2" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_5" />
      <DO name="Health" type="DO_INS_PTOC_Health_5" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_5" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_5" />
      <DO name="Op" type="DO_ACT_PTOC_Op_5" />
      <DO name="Str" type="DO_ACD_PTOC_Str_5" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A50gPTOC3" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_6" />
      <DO name="Health" type="DO_INS_PTOC_Health_6" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_6" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_6" />
      <DO name="Op" type="DO_ACT_PTOC_Op_6" />
      <DO name="Str" type="DO_ACD_PTOC_Str_6" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A50gPTOC4" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_7" />
      <DO name="Health" type="DO_INS_PTOC_Health_7" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_7" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_7" />
      <DO name="Op" type="DO_ACT_PTOC_Op_7" />
      <DO name="Str" type="DO_ACD_PTOC_Str_7" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A50nPTOC1" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_8" />
      <DO name="Health" type="DO_INS_PTOC_Health_8" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_8" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_8" />
      <DO name="Op" type="DO_ACT_PTOC_Op_8" />
      <DO name="Str" type="DO_ACD_PTOC_Str_8" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A50nPTOC2" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_9" />
      <DO name="Health" type="DO_INS_PTOC_Health_9" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_9" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_9" />
      <DO name="Op" type="DO_ACT_PTOC_Op_9" />
      <DO name="Str" type="DO_ACD_PTOC_Str_9" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A50nPTOC3" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_10" />
      <DO name="Health" type="DO_INS_PTOC_Health_10" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_10" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_10" />
      <DO name="Op" type="DO_ACT_PTOC_Op_10" />
      <DO name="Str" type="DO_ACD_PTOC_Str_10" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A50nPTOC4" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_11" />
      <DO name="Health" type="DO_INS_PTOC_Health_11" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_11" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_11" />
      <DO name="Op" type="DO_ACT_PTOC_Op_11" />
      <DO name="Str" type="DO_ACD_PTOC_Str_11" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A50PTOC1" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_12" />
      <DO name="Health" type="DO_INS_PTOC_Health_12" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_12" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_12" />
      <DO name="Op" type="DO_ACT_PTOC_Op_12" />
      <DO name="Str" type="DO_ACD_PTOC_Str_12" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A50PTOC2" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_13" />
      <DO name="Health" type="DO_INS_PTOC_Health_13" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_13" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_13" />
      <DO name="Op" type="DO_ACT_PTOC_Op_13" />
      <DO name="Str" type="DO_ACD_PTOC_Str_13" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A50PTOC3" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_14" />
      <DO name="Health" type="DO_INS_PTOC_Health_14" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_14" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_14" />
      <DO name="Op" type="DO_ACT_PTOC_Op_14" />
      <DO name="Str" type="DO_ACD_PTOC_Str_14" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A50PTOC4" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_15" />
      <DO name="Health" type="DO_INS_PTOC_Health_15" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_15" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_15" />
      <DO name="Op" type="DO_ACT_PTOC_Op_15" />
      <DO name="Str" type="DO_ACD_PTOC_Str_15" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A51gPTOC1" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_16" />
      <DO name="Health" type="DO_INS_PTOC_Health_16" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_16" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_16" />
      <DO name="Op" type="DO_ACT_PTOC_Op_16" />
      <DO name="Str" type="DO_ACD_PTOC_Str_16" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A51gPTOC2" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_17" />
      <DO name="Health" type="DO_INS_PTOC_Health_17" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_17" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_17" />
      <DO name="Op" type="DO_ACT_PTOC_Op_17" />
      <DO name="Str" type="DO_ACD_PTOC_Str_17" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A51gPTOC3" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_18" />
      <DO name="Health" type="DO_INS_PTOC_Health_18" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_18" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_18" />
      <DO name="Op" type="DO_ACT_PTOC_Op_18" />
      <DO name="Str" type="DO_ACD_PTOC_Str_18" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A51gPTOC4" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_19" />
      <DO name="Health" type="DO_INS_PTOC_Health_19" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_19" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_19" />
      <DO name="Op" type="DO_ACT_PTOC_Op_19" />
      <DO name="Str" type="DO_ACD_PTOC_Str_19" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A51nPTOC1" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_20" />
      <DO name="Health" type="DO_INS_PTOC_Health_20" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_20" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_20" />
      <DO name="Op" type="DO_ACT_PTOC_Op_20" />
      <DO name="Str" type="DO_ACD_PTOC_Str_20" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A51nPTOC2" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_21" />
      <DO name="Health" type="DO_INS_PTOC_Health_21" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_21" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_21" />
      <DO name="Op" type="DO_ACT_PTOC_Op_21" />
      <DO name="Str" type="DO_ACD_PTOC_Str_21" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A51nPTOC3" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_22" />
      <DO name="Health" type="DO_INS_PTOC_Health_22" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_22" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_22" />
      <DO name="Op" type="DO_ACT_PTOC_Op_22" />
      <DO name="Str" type="DO_ACD_PTOC_Str_22" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A51nPTOC4" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_23" />
      <DO name="Health" type="DO_INS_PTOC_Health_23" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_23" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_23" />
      <DO name="Op" type="DO_ACT_PTOC_Op_23" />
      <DO name="Str" type="DO_ACD_PTOC_Str_23" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A51PTOC1" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_24" />
      <DO name="Health" type="DO_INS_PTOC_Health_24" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_24" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_24" />
      <DO name="Op" type="DO_ACT_PTOC_Op_24" />
      <DO name="Str" type="DO_ACD_PTOC_Str_24" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A51PTOC2" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_25" />
      <DO name="Health" type="DO_INS_PTOC_Health_25" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_25" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_25" />
      <DO name="Op" type="DO_ACT_PTOC_Op_25" />
      <DO name="Str" type="DO_ACD_PTOC_Str_25" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A51PTOC3" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_26" />
      <DO name="Health" type="DO_INS_PTOC_Health_26" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_26" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_26" />
      <DO name="Op" type="DO_ACT_PTOC_Op_26" />
      <DO name="Str" type="DO_ACD_PTOC_Str_26" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A51PTOC4" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_27" />
      <DO name="Health" type="DO_INS_PTOC_Health_27" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_27" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_27" />
      <DO name="Op" type="DO_ACT_PTOC_Op_27" />
      <DO name="Str" type="DO_ACD_PTOC_Str_27" />
    </LNodeType>
    <LNodeType id="LN_PTOC_A64hPTOC1" lnClass="PTOC">
      <DO name="Beh" type="DO_INS_PTOC_Beh_28" />
      <DO name="Health" type="DO_INS_PTOC_Health_28" />
      <DO name="Mod" type="DO_INC_PTOC_Mod_28" />
      <DO name="NamPlt" type="DO_LPL_PTOC_NamPlt_28" />
      <DO name="Op" type="DO_ACT_PTOC_Op_28" />
      <DO name="Str" type="DO_ACD_PTOC_Str_28" />
    </LNodeType>
    <LNodeType id="LN_PTOF_A81PTOF1" lnClass="PTOF">
      <DO name="Beh" type="DO_INS_PTOF_Beh" />
      <DO name="Health" type="DO_INS_PTOF_Health" />
      <DO name="Mod" type="DO_INC_PTOF_Mod" />
      <DO name="NamPlt" type="DO_LPL_PTOF_NamPlt" />
      <DO name="Op" type="DO_ACT_PTOF_Op" />
      <DO name="Str" type="DO_ACD_PTOF_Str" />
    </LNodeType>
    <LNodeType id="LN_PTOF_A81PTOF2" lnClass="PTOF">
      <DO name="Beh" type="DO_INS_PTOF_Beh_2" />
      <DO name="Health" type="DO_INS_PTOF_Health_2" />
      <DO name="Mod" type="DO_INC_PTOF_Mod_2" />
      <DO name="NamPlt" type="DO_LPL_PTOF_NamPlt_2" />
      <DO name="Op" type="DO_ACT_PTOF_Op_2" />
      <DO name="Str" type="DO_ACD_PTOF_Str_2" />
    </LNodeType>
    <LNodeType id="LN_PTOF_A81PTOF3" lnClass="PTOF">
      <DO name="Beh" type="DO_INS_PTOF_Beh_3" />
      <DO name="Health" type="DO_INS_PTOF_Health_3" />
      <DO name="Mod" type="DO_INC_PTOF_Mod_3" />
      <DO name="NamPlt" type="DO_LPL_PTOF_NamPlt_3" />
      <DO name="Op" type="DO_ACT_PTOF_Op_3" />
      <DO name="Str" type="DO_ACD_PTOF_Str_3" />
    </LNodeType>
    <LNodeType id="LN_PTOF_A81PTOF4" lnClass="PTOF">
      <DO name="Beh" type="DO_INS_PTOF_Beh_4" />
      <DO name="Health" type="DO_INS_PTOF_Health_4" />
      <DO name="Mod" type="DO_INC_PTOF_Mod_4" />
      <DO name="NamPlt" type="DO_LPL_PTOF_NamPlt_4" />
      <DO name="Op" type="DO_ACT_PTOF_Op_4" />
      <DO name="Str" type="DO_ACD_PTOF_Str_4" />
    </LNodeType>
    <LNodeType id="LN_PTOV_A2759PTOV1" lnClass="PTOV">
      <DO name="Beh" type="DO_INS_PTOV_Beh" />
      <DO name="Health" type="DO_INS_PTOV_Health" />
      <DO name="Mod" type="DO_INC_PTOV_Mod" />
      <DO name="NamPlt" type="DO_LPL_PTOV_NamPlt" />
      <DO name="Op" type="DO_ACT_PTOV_Op" />
      <DO name="Str" type="DO_ACD_PTOV_Str" />
    </LNodeType>
    <LNodeType id="LN_PTOV_A2759PTOV2" lnClass="PTOV">
      <DO name="Beh" type="DO_INS_PTOV_Beh_2" />
      <DO name="Health" type="DO_INS_PTOV_Health_2" />
      <DO name="Mod" type="DO_INC_PTOV_Mod_2" />
      <DO name="NamPlt" type="DO_LPL_PTOV_NamPlt_2" />
      <DO name="Op" type="DO_ACT_PTOV_Op_2" />
      <DO name="Str" type="DO_ACD_PTOV_Str_2" />
    </LNodeType>
    <LNodeType id="LN_PTOV_A2759PTOV3" lnClass="PTOV">
      <DO name="Beh" type="DO_INS_PTOV_Beh_3" />
      <DO name="Health" type="DO_INS_PTOV_Health_3" />
      <DO name="Mod" type="DO_INC_PTOV_Mod_3" />
      <DO name="NamPlt" type="DO_LPL_PTOV_NamPlt_3" />
      <DO name="Op" type="DO_ACT_PTOV_Op_3" />
      <DO name="Str" type="DO_ACD_PTOV_Str_3" />
    </LNodeType>
    <LNodeType id="LN_PTOV_A2759PTOV4" lnClass="PTOV">
      <DO name="Beh" type="DO_INS_PTOV_Beh_4" />
      <DO name="Health" type="DO_INS_PTOV_Health_4" />
      <DO name="Mod" type="DO_INC_PTOV_Mod_4" />
      <DO name="NamPlt" type="DO_LPL_PTOV_NamPlt_4" />
      <DO name="Op" type="DO_ACT_PTOV_Op_4" />
      <DO name="Str" type="DO_ACD_PTOV_Str_4" />
    </LNodeType>
    <LNodeType id="LN_PTOV_A47PTOV1" lnClass="PTOV">
      <DO name="Beh" type="DO_INS_PTOV_Beh_5" />
      <DO name="Health" type="DO_INS_PTOV_Health_5" />
      <DO name="Mod" type="DO_INC_PTOV_Mod_5" />
      <DO name="NamPlt" type="DO_LPL_PTOV_NamPlt_5" />
      <DO name="Op" type="DO_ACT_PTOV_Op_5" />
      <DO name="Str" type="DO_ACD_PTOV_Str_5" />
    </LNodeType>
    <LNodeType id="LN_PTOV_A47PTOV2" lnClass="PTOV">
      <DO name="Beh" type="DO_INS_PTOV_Beh_6" />
      <DO name="Health" type="DO_INS_PTOV_Health_6" />
      <DO name="Mod" type="DO_INC_PTOV_Mod_6" />
      <DO name="NamPlt" type="DO_LPL_PTOV_NamPlt_6" />
      <DO name="Op" type="DO_ACT_PTOV_Op_6" />
      <DO name="Str" type="DO_ACD_PTOV_Str_6" />
    </LNodeType>
    <LNodeType id="LN_PTOV_A59nDtPTOV1" lnClass="PTOV">
      <DO name="Beh" type="DO_INS_PTOV_Beh_7" />
      <DO name="Health" type="DO_INS_PTOV_Health_7" />
      <DO name="Mod" type="DO_INC_PTOV_Mod_7" />
      <DO name="NamPlt" type="DO_LPL_PTOV_NamPlt_7" />
      <DO name="Op" type="DO_ACT_PTOV_Op_7" />
      <DO name="Str" type="DO_ACD_PTOV_Str_7" />
    </LNodeType>
    <LNodeType id="LN_PTOV_A59nItPTOV1" lnClass="PTOV">
      <DO name="Beh" type="DO_INS_PTOV_Beh_8" />
      <DO name="Health" type="DO_INS_PTOV_Health_8" />
      <DO name="Mod" type="DO_INC_PTOV_Mod_8" />
      <DO name="NamPlt" type="DO_LPL_PTOV_NamPlt_8" />
      <DO name="Op" type="DO_ACT_PTOV_Op_8" />
      <DO name="Str" type="DO_ACD_PTOV_Str_8" />
    </LNodeType>
    <LNodeType id="LN_PTRC_PTRC1" lnClass="PTRC">
      <DO name="Beh" type="DO_INS_PTRC_Beh" />
      <DO name="Health" type="DO_INS_PTRC_Health" />
      <DO name="Mod" type="DO_INC_PTRC_Mod" />
      <DO name="NamPlt" type="DO_LPL_PTRC_NamPlt" />
      <DO name="Op" type="DO_ACT_PTRC_Op" />
      <DO name="OpCntRs" type="DO_INC_PTRC_OpCntRs" />
      <DO name="Str" type="DO_ACD_PTRC_Str" />
      <DO name="Tr" type="DO_ACT_PTRC_Tr" />
    </LNodeType>
    <LNodeType id="LN_PTTR_A49PTTR1" lnClass="PTTR">
      <DO name="AlmThm" type="DO_SPS_PTTR_AlmThm" />
      <DO name="Beh" type="DO_INS_PTTR_Beh" />
      <DO name="Health" type="DO_INS_PTTR_Health" />
      <DO name="Mod" type="DO_INC_PTTR_Mod" />
      <DO name="NamPlt" type="DO_LPL_PTTR_NamPlt" />
      <DO name="Op" type="DO_ACT_PTTR_Op" />
      <DO name="Str" type="DO_ACD_PTTR_Str" />
    </LNodeType>
    <LNodeType id="LN_PTUC_A37gPTUC1" lnClass="PTUC">
      <DO name="Beh" type="DO_INS_PTUC_Beh" />
      <DO name="Health" type="DO_INS_PTUC_Health" />
      <DO name="Mod" type="DO_INC_PTUC_Mod" />
      <DO name="NamPlt" type="DO_LPL_PTUC_NamPlt" />
      <DO name="Op" type="DO_ACT_PTUC_Op" />
      <DO name="Str" type="DO_ACD_PTUC_Str" />
    </LNodeType>
    <LNodeType id="LN_PTUC_A37gPTUC2" lnClass="PTUC">
      <DO name="Beh" type="DO_INS_PTUC_Beh_2" />
      <DO name="Health" type="DO_INS_PTUC_Health_2" />
      <DO name="Mod" type="DO_INC_PTUC_Mod_2" />
      <DO name="NamPlt" type="DO_LPL_PTUC_NamPlt_2" />
      <DO name="Op" type="DO_ACT_PTUC_Op_2" />
      <DO name="Str" type="DO_ACD_PTUC_Str_2" />
    </LNodeType>
    <LNodeType id="LN_PTUC_A37PTUC1" lnClass="PTUC">
      <DO name="Beh" type="DO_INS_PTUC_Beh_3" />
      <DO name="Health" type="DO_INS_PTUC_Health_3" />
      <DO name="Mod" type="DO_INC_PTUC_Mod_3" />
      <DO name="NamPlt" type="DO_LPL_PTUC_NamPlt_3" />
      <DO name="Op" type="DO_ACT_PTUC_Op_3" />
      <DO name="Str" type="DO_ACD_PTUC_Str_3" />
    </LNodeType>
    <LNodeType id="LN_PTUC_A37PTUC2" lnClass="PTUC">
      <DO name="Beh" type="DO_INS_PTUC_Beh_4" />
      <DO name="Health" type="DO_INS_PTUC_Health_4" />
      <DO name="Mod" type="DO_INC_PTUC_Mod_4" />
      <DO name="NamPlt" type="DO_LPL_PTUC_NamPlt_4" />
      <DO name="Op" type="DO_ACT_PTUC_Op_4" />
      <DO name="Str" type="DO_ACD_PTUC_Str_4" />
    </LNodeType>
    <LNodeType id="LN_PTUF_A81PTUF1" lnClass="PTUF">
      <DO name="Beh" type="DO_INS_PTUF_Beh" />
      <DO name="Health" type="DO_INS_PTUF_Health" />
      <DO name="Mod" type="DO_INC_PTUF_Mod" />
      <DO name="NamPlt" type="DO_LPL_PTUF_NamPlt" />
      <DO name="Op" type="DO_ACT_PTUF_Op" />
      <DO name="Str" type="DO_ACD_PTUF_Str" />
    </LNodeType>
    <LNodeType id="LN_PTUF_A81PTUF2" lnClass="PTUF">
      <DO name="Beh" type="DO_INS_PTUF_Beh_2" />
      <DO name="Health" type="DO_INS_PTUF_Health_2" />
      <DO name="Mod" type="DO_INC_PTUF_Mod_2" />
      <DO name="NamPlt" type="DO_LPL_PTUF_NamPlt_2" />
      <DO name="Op" type="DO_ACT_PTUF_Op_2" />
      <DO name="Str" type="DO_ACD_PTUF_Str_2" />
    </LNodeType>
    <LNodeType id="LN_PTUF_A81PTUF3" lnClass="PTUF">
      <DO name="Beh" type="DO_INS_PTUF_Beh_3" />
      <DO name="Health" type="DO_INS_PTUF_Health_3" />
      <DO name="Mod" type="DO_INC_PTUF_Mod_3" />
      <DO name="NamPlt" type="DO_LPL_PTUF_NamPlt_3" />
      <DO name="Op" type="DO_ACT_PTUF_Op_3" />
      <DO name="Str" type="DO_ACD_PTUF_Str_3" />
    </LNodeType>
    <LNodeType id="LN_PTUF_A81PTUF4" lnClass="PTUF">
      <DO name="Beh" type="DO_INS_PTUF_Beh_4" />
      <DO name="Health" type="DO_INS_PTUF_Health_4" />
      <DO name="Mod" type="DO_INC_PTUF_Mod_4" />
      <DO name="NamPlt" type="DO_LPL_PTUF_NamPlt_4" />
      <DO name="Op" type="DO_ACT_PTUF_Op_4" />
      <DO name="Str" type="DO_ACD_PTUF_Str_4" />
    </LNodeType>
    <LNodeType id="LN_PTUV_A2759PTUV1" lnClass="PTUV">
      <DO name="Beh" type="DO_INS_PTUV_Beh" />
      <DO name="Health" type="DO_INS_PTUV_Health" />
      <DO name="Mod" type="DO_INC_PTUV_Mod" />
      <DO name="NamPlt" type="DO_LPL_PTUV_NamPlt" />
      <DO name="Op" type="DO_ACT_PTUV_Op" />
      <DO name="Str" type="DO_ACD_PTUV_Str" />
    </LNodeType>
    <LNodeType id="LN_PTUV_A2759PTUV2" lnClass="PTUV">
      <DO name="Beh" type="DO_INS_PTUV_Beh_2" />
      <DO name="Health" type="DO_INS_PTUV_Health_2" />
      <DO name="Mod" type="DO_INC_PTUV_Mod_2" />
      <DO name="NamPlt" type="DO_LPL_PTUV_NamPlt_2" />
      <DO name="Op" type="DO_ACT_PTUV_Op_2" />
      <DO name="Str" type="DO_ACD_PTUV_Str_2" />
    </LNodeType>
    <LNodeType id="LN_PTUV_A2759PTUV3" lnClass="PTUV">
      <DO name="Beh" type="DO_INS_PTUV_Beh_3" />
      <DO name="Health" type="DO_INS_PTUV_Health_3" />
      <DO name="Mod" type="DO_INC_PTUV_Mod_3" />
      <DO name="NamPlt" type="DO_LPL_PTUV_NamPlt_3" />
      <DO name="Op" type="DO_ACT_PTUV_Op_3" />
      <DO name="Str" type="DO_ACD_PTUV_Str_3" />
    </LNodeType>
    <LNodeType id="LN_PTUV_A2759PTUV4" lnClass="PTUV">
      <DO name="Beh" type="DO_INS_PTUV_Beh_4" />
      <DO name="Health" type="DO_INS_PTUV_Health_4" />
      <DO name="Mod" type="DO_INC_PTUV_Mod_4" />
      <DO name="NamPlt" type="DO_LPL_PTUV_NamPlt_4" />
      <DO name="Op" type="DO_ACT_PTUV_Op_4" />
      <DO name="Str" type="DO_ACD_PTUV_Str_4" />
    </LNodeType>
    <LNodeType id="LN_RBRF_A50BfRBRF1" lnClass="RBRF">
      <DO name="Beh" type="DO_INS_RBRF_Beh" />
      <DO name="Health" type="DO_INS_RBRF_Health" />
      <DO name="Mod" type="DO_INC_RBRF_Mod" />
      <DO name="NamPlt" type="DO_LPL_RBRF_NamPlt" />
      <DO name="OpEx" type="DO_ACT_RBRF_OpEx" />
      <DO name="OpIn" type="DO_ACT_RBRF_OpIn" />
      <DO name="Str" type="DO_ACD_RBRF_Str" />
    </LNodeType>
    <LNodeType id="LN_RDRE_RDRE1" lnClass="RDRE">
      <DO name="Beh" type="DO_INS_RDRE_Beh" />
      <DO name="FltNum" type="DO_INS_RDRE_FltNum" />
      <DO name="GriFltNum" type="DO_INS_RDRE_GriFltNum" />
      <DO name="Health" type="DO_INS_RDRE_Health" />
      <DO name="Mod" type="DO_INC_RDRE_Mod" />
      <DO name="NamPlt" type="DO_LPL_RDRE_NamPlt" />
      <DO name="RcdMade" type="DO_SPS_RDRE_RcdMade" />
    </LNodeType>
    <LNodeType id="LN_RREC_A79RREC1" lnClass="RREC">
      <DO name="AutoRecSt" type="DO_INS_RREC_AutoRecSt" />
      <DO name="Beh" type="DO_INS_RREC_Beh" />
      <DO name="Health" type="DO_INS_RREC_Health" />
      <DO name="Mod" type="DO_INC_RREC_Mod" />
      <DO name="NamPlt" type="DO_LPL_RREC_NamPlt" />
      <DO name="Op" type="DO_ACT_RREC_Op" />
    </LNodeType>
    <LNodeType id="LN_SPDO_SPDOesGGIO1" lnClass="SPDO">
      <DO name="Beh" type="DO_INS_SPDO_Beh" />
      <DO name="Health" type="DO_INS_SPDO_Health" />
      <DO name="Loc" type="DO_SPS_SPDO_Loc" />
      <DO name="Mod" type="DO_INC_SPDO_Mod" />
      <DO name="NamPlt" type="DO_LPL_SPDO_NamPlt" />
      <DO name="SPCSO" type="DO_SPC_SPDO_SPCSO" />
    </LNodeType>
    <LNodeType id="LN_SPDO_SPDOesGGIO2" lnClass="SPDO">
      <DO name="Beh" type="DO_INS_SPDO_Beh_2" />
      <DO name="Health" type="DO_INS_SPDO_Health_2" />
      <DO name="Loc" type="DO_SPS_SPDO_Loc_2" />
      <DO name="Mod" type="DO_INC_SPDO_Mod_2" />
      <DO name="NamPlt" type="DO_LPL_SPDO_NamPlt_2" />
      <DO name="SPCSO" type="DO_SPC_SPDO_SPCSO_2" />
    </LNodeType>
    <LNodeType id="LN_SPDO_SPDOesGGIO3" lnClass="SPDO">
      <DO name="Beh" type="DO_INS_SPDO_Beh_3" />
      <DO name="Health" type="DO_INS_SPDO_Health_3" />
      <DO name="Loc" type="DO_SPS_SPDO_Loc_3" />
      <DO name="Mod" type="DO_INC_SPDO_Mod_3" />
      <DO name="NamPlt" type="DO_LPL_SPDO_NamPlt_3" />
      <DO name="SPCSO" type="DO_SPC_SPDO_SPCSO_3" />
    </LNodeType>
    <LNodeType id="LN_SPDO_SPDOesGGIO4" lnClass="SPDO">
      <DO name="Beh" type="DO_INS_SPDO_Beh_4" />
      <DO name="Health" type="DO_INS_SPDO_Health_4" />
      <DO name="Loc" type="DO_SPS_SPDO_Loc_4" />
      <DO name="Mod" type="DO_INC_SPDO_Mod_4" />
      <DO name="NamPlt" type="DO_LPL_SPDO_NamPlt_4" />
      <DO name="SPCSO" type="DO_SPC_SPDO_SPCSO_4" />
    </LNodeType>
    <LNodeType id="LN_SPDO_SPDOnsGGIO1" lnClass="SPDO">
      <DO name="Beh" type="DO_INS_SPDO_Beh_5" />
      <DO name="Health" type="DO_INS_SPDO_Health_5" />
      <DO name="Loc" type="DO_SPS_SPDO_Loc_5" />
      <DO name="Mod" type="DO_INC_SPDO_Mod_5" />
      <DO name="NamPlt" type="DO_LPL_SPDO_NamPlt_5" />
      <DO name="SPCSO" type="DO_SPC_SPDO_SPCSO_5" />
    </LNodeType>
    <LNodeType id="LN_SPDO_SPDOnsGGIO2" lnClass="SPDO">
      <DO name="Beh" type="DO_INS_SPDO_Beh_6" />
      <DO name="Health" type="DO_INS_SPDO_Health_6" />
      <DO name="Loc" type="DO_SPS_SPDO_Loc_6" />
      <DO name="Mod" type="DO_INC_SPDO_Mod_6" />
      <DO name="NamPlt" type="DO_LPL_SPDO_NamPlt_6" />
      <DO name="SPCSO" type="DO_SPC_SPDO_SPCSO_6" />
    </LNodeType>
    <LNodeType id="LN_SPDO_SPDOnsGGIO3" lnClass="SPDO">
      <DO name="Beh" type="DO_INS_SPDO_Beh_7" />
      <DO name="Health" type="DO_INS_SPDO_Health_7" />
      <DO name="Loc" type="DO_SPS_SPDO_Loc_7" />
      <DO name="Mod" type="DO_INC_SPDO_Mod_7" />
      <DO name="NamPlt" type="DO_LPL_SPDO_NamPlt_7" />
      <DO name="SPCSO" type="DO_SPC_SPDO_SPCSO_7" />
    </LNodeType>
    <LNodeType id="LN_SPDO_SPDOnsGGIO4" lnClass="SPDO">
      <DO name="Beh" type="DO_INS_SPDO_Beh_8" />
      <DO name="Health" type="DO_INS_SPDO_Health_8" />
      <DO name="Loc" type="DO_SPS_SPDO_Loc_8" />
      <DO name="Mod" type="DO_INC_SPDO_Mod_8" />
      <DO name="NamPlt" type="DO_LPL_SPDO_NamPlt_8" />
      <DO name="SPCSO" type="DO_SPC_SPDO_SPCSO_8" />
    </LNodeType>
    <LNodeType id="LN_XCBR_Q0XCBR1" lnClass="XCBR">
      <DO name="Beh" type="DO_INS_XCBR_Beh" />
      <DO name="BlkCls" type="DO_SPC_XCBR_BlkCls" />
      <DO name="BlkOpn" type="DO_SPC_XCBR_BlkOpn" />
      <DO name="CBOpCap" type="DO_INS_XCBR_CBOpCap" />
      <DO name="Health" type="DO_INS_XCBR_Health" />
      <DO name="Loc" type="DO_SPS_XCBR_Loc" />
      <DO name="Mod" type="DO_INC_XCBR_Mod" />
      <DO name="NamPlt" type="DO_LPL_XCBR_NamPlt" />
      <DO name="OpCnt" type="DO_INS_XCBR_OpCnt" />
      <DO name="Pos" type="DO_DPC_XCBR_Pos" />
      <DO name="SumSwARs1" type="DO_BCR_XCBR_SumSwARs1" />
      <DO name="SumSwARs2" type="DO_BCR_XCBR_SumSwARs2" />
      <DO name="SumSwARs3" type="DO_BCR_XCBR_SumSwARs3" />
    </LNodeType>
    <DOType id="DO_ACD_LCPT_Str" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_LCPT_Str_2" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_LCPT_Str_3" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_LCPT_Str_4" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PDOP_Str" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PDOP_Str_2" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PDOP_Str_3" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PDOP_Str_4" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PDUP_Str" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PDUP_Str_2" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PDUP_Str_3" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PDUP_Str_4" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PHAR_Str" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_10" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_11" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_12" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_13" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_14" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_15" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_16" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_17" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_18" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_19" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_2" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_20" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_21" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_22" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_23" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_24" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_25" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_26" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_27" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_28" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_3" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_4" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_5" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_6" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_7" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_8" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOC_Str_9" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOF_Str" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOF_Str_2" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOF_Str_3" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOF_Str_4" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOV_Str" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOV_Str_2" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOV_Str_3" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOV_Str_4" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOV_Str_5" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOV_Str_6" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOV_Str_7" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTOV_Str_8" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTRC_Str" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTTR_Str" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTUC_Str" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTUC_Str_2" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTUC_Str_3" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTUC_Str_4" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTUF_Str" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTUF_Str_2" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTUF_Str_3" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTUF_Str_4" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTUV_Str" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTUV_Str_2" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTUV_Str_3" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_PTUV_Str_4" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="dirPhsA" fc="ST" bType="INT32" />
      <DA name="dirPhsB" fc="ST" bType="INT32" />
      <DA name="dirPhsC" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="phsA" fc="ST" bType="BOOLEAN" />
      <DA name="phsB" fc="ST" bType="BOOLEAN" />
      <DA name="phsC" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACD_RBRF_Str" cdc="ACD">
      <DA name="dirGeneral" fc="ST" bType="INT32" />
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_LCPT_Op" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_LCPT_Op_2" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_LCPT_Op_3" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_LCPT_Op_4" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PDOP_Op" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PDOP_Op_2" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PDOP_Op_3" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PDOP_Op_4" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PDUP_Op" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PDUP_Op_2" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PDUP_Op_3" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PDUP_Op_4" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_10" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_11" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_12" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_13" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_14" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_15" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_16" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_17" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_18" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_19" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_2" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_20" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_21" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_22" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_23" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_24" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_25" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_26" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_27" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_28" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_3" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_4" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_5" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_6" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_7" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_8" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOC_Op_9" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOF_Op" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOF_Op_2" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOF_Op_3" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOF_Op_4" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOV_Op" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOV_Op_2" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOV_Op_3" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOV_Op_4" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOV_Op_5" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOV_Op_6" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOV_Op_7" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTOV_Op_8" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTRC_Op" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTRC_Tr" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTTR_Op" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTUC_Op" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTUC_Op_2" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTUC_Op_3" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTUC_Op_4" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTUF_Op" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTUF_Op_2" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTUF_Op_3" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTUF_Op_4" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTUV_Op" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTUV_Op_2" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTUV_Op_3" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_PTUV_Op_4" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_RBRF_OpEx" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_RBRF_OpIn" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ACT_RREC_Op" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_BCR_MMTR_DmdVArh" cdc="BCR">
      <DA name="actVal" fc="ST" bType="INT32" />
      <DA name="pulsQty" fc="CF" bType="FLOAT32" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_BCR_MMTR_DmdWh" cdc="BCR">
      <DA name="actVal" fc="ST" bType="INT32" />
      <DA name="pulsQty" fc="CF" bType="FLOAT32" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_BCR_MMTR_SupVArh" cdc="BCR">
      <DA name="actVal" fc="ST" bType="INT32" />
      <DA name="pulsQty" fc="CF" bType="FLOAT32" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_BCR_MMTR_SupWh" cdc="BCR">
      <DA name="actVal" fc="ST" bType="INT32" />
      <DA name="pulsQty" fc="CF" bType="FLOAT32" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_BCR_XCBR_SumSwARs1" cdc="BCR">
      <DA name="actVal" fc="ST" bType="INT32" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
      <DA name="pulsQty" fc="CF" bType="FLOAT32" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_BCR_XCBR_SumSwARs2" cdc="BCR">
      <DA name="actVal" fc="ST" bType="INT32" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
      <DA name="pulsQty" fc="CF" bType="FLOAT32" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_BCR_XCBR_SumSwARs3" cdc="BCR">
      <DA name="actVal" fc="ST" bType="INT32" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="dataNs" fc="EX" bType="VisString255" />
      <DA name="pulsQty" fc="CF" bType="FLOAT32" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DEL_MMXU_PPV" cdc="DEL">
      <DA name="phsAB" fc="MX" bType="Struct" type="DA_DO_DEL_MMXU_PPV_phsAB" />
      <DA name="phsBC" fc="MX" bType="Struct" type="DA_DO_DEL_MMXU_PPV_phsBC" />
      <DA name="phsCA" fc="MX" bType="Struct" type="DA_DO_DEL_MMXU_PPV_phsCA" />
    </DOType>
    <DOType id="DO_DEL_MMXU_PPV_2" cdc="DEL">
      <DA name="phsAB" fc="MX" bType="Struct" type="DA_DO_DEL_MMXU_PPV_2_phsAB" />
      <DA name="phsBC" fc="MX" bType="Struct" type="DA_DO_DEL_MMXU_PPV_2_phsBC" />
      <DA name="phsCA" fc="MX" bType="Struct" type="DA_DO_DEL_MMXU_PPV_2_phsCA" />
    </DOType>
    <DOType id="DO_DEL_MMXU_PPV_3" cdc="DEL">
      <DA name="phsAB" fc="MX" bType="Struct" type="DA_DO_DEL_MMXU_PPV_3_phsAB" />
      <DA name="phsBC" fc="MX" bType="Struct" type="DA_DO_DEL_MMXU_PPV_3_phsBC" />
      <DA name="phsCA" fc="MX" bType="Struct" type="DA_DO_DEL_MMXU_PPV_3_phsCA" />
    </DOType>
    <DOType id="DO_DEL_MMXU_PPV_4" cdc="DEL">
      <DA name="phsAB" fc="MX" bType="Struct" type="DA_DO_DEL_MMXU_PPV_4_phsAB" />
      <DA name="phsBC" fc="MX" bType="Struct" type="DA_DO_DEL_MMXU_PPV_4_phsBC" />
      <DA name="phsCA" fc="MX" bType="Struct" type="DA_DO_DEL_MMXU_PPV_4_phsCA" />
    </DOType>
    <DOType id="DO_DPC_CSWI_Pos" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="sboClass" fc="CF" bType="INT32" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_DPDO_DPCSO" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_DPDO_DPCSO_2" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_DPDO_DPCSO_3" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_DPDO_DPCSO_4" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_DPDO_DPCSO_5" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_DPDO_DPCSO_6" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_DPDO_DPCSO_7" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_DPDO_DPCSO_8" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO1" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO1_2" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO1_3" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO1_4" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO2" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO2_2" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO2_3" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO2_4" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO3" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO3_2" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO3_3" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO3_4" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO4" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO4_2" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO4_3" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO4_4" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO5" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO5_2" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO5_3" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO5_4" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO6" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO6_2" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO6_3" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO6_4" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO7" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO7_2" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO7_3" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO7_4" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO8" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO8_2" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO8_3" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_GGIO_DPCSO8_4" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPC_XCBR_Pos" cdc="DPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Dbpos" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_DPL_LPHD_PhyNam" cdc="DPL">
      <DA name="hwRev" fc="DC" bType="VisString255" />
      <DA name="location" fc="DC" bType="VisString255" />
      <DA name="model" fc="DC" bType="VisString255" />
      <DA name="serNum" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_DPL_LPHD_PhyNam_2" cdc="DPL">
      <DA name="hwRev" fc="DC" bType="VisString255" />
      <DA name="location" fc="DC" bType="VisString255" />
      <DA name="model" fc="DC" bType="VisString255" />
      <DA name="serNum" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_DPL_LPHD_PhyNam_3" cdc="DPL">
      <DA name="hwRev" fc="DC" bType="VisString255" />
      <DA name="location" fc="DC" bType="VisString255" />
      <DA name="model" fc="DC" bType="VisString255" />
      <DA name="serNum" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_DPL_LPHD_PhyNam_4" cdc="DPL">
      <DA name="hwRev" fc="DC" bType="VisString255" />
      <DA name="location" fc="DC" bType="VisString255" />
      <DA name="model" fc="DC" bType="VisString255" />
      <DA name="serNum" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_INC_AFDS_FACntRs" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_AFDS_FACntRs_2" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_AFDS_FACntRs_3" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_AFDS_FACntRs_4" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_AFDS_FACntRs_5" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_AFDS_FACntRs_6" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_AFDS_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_AFDS_Mod_2" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_AFDS_Mod_3" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_AFDS_Mod_4" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_AFDS_Mod_5" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_AFDS_Mod_6" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_CILO_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_CSWI_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_DPDO_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_DPDO_Mod_2" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_DPDO_Mod_3" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_DPDO_Mod_4" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_DPDO_Mod_5" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_DPDO_Mod_6" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_DPDO_Mod_7" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_DPDO_Mod_8" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_GGIO_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_GGIO_Mod_10" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_GGIO_Mod_11" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_GGIO_Mod_12" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_GGIO_Mod_2" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_GGIO_Mod_3" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_GGIO_Mod_4" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_GGIO_Mod_5" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_GGIO_Mod_6" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_GGIO_Mod_7" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_GGIO_Mod_8" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_GGIO_Mod_9" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_LCPT_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_LCPT_Mod_2" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_LCPT_Mod_3" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_LCPT_Mod_4" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_LLN0_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_LLN0_Mod_2" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_LLN0_Mod_3" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_LLN0_Mod_4" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_MMTR_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_MMXU_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_MMXU_Mod_2" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_MMXU_Mod_3" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_MMXU_Mod_4" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_MMXU_Mod_5" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_MSQI_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_MSQI_Mod_2" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PDOP_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PDOP_Mod_2" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PDOP_Mod_3" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PDOP_Mod_4" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PDUP_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PDUP_Mod_2" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PDUP_Mod_3" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PDUP_Mod_4" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PHAR_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_10" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_11" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_12" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_13" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_14" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_15" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_16" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_17" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_18" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_19" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_2" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_20" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_21" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_22" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_23" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_24" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_25" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_26" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_27" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_28" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_3" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_4" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_5" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_6" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_7" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_8" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOC_Mod_9" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOF_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOF_Mod_2" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOF_Mod_3" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOF_Mod_4" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOV_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOV_Mod_2" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOV_Mod_3" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOV_Mod_4" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOV_Mod_5" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOV_Mod_6" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOV_Mod_7" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTOV_Mod_8" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTRC_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTRC_OpCntRs" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTTR_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTUC_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTUC_Mod_2" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTUC_Mod_3" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTUC_Mod_4" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTUF_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTUF_Mod_2" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTUF_Mod_3" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTUF_Mod_4" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTUV_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTUV_Mod_2" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTUV_Mod_3" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_PTUV_Mod_4" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_RBRF_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_RDRE_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_RREC_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_SPDO_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_SPDO_Mod_2" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_SPDO_Mod_3" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_SPDO_Mod_4" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_SPDO_Mod_5" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_SPDO_Mod_6" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_SPDO_Mod_7" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_SPDO_Mod_8" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INC_XCBR_Mod" cdc="INC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_AFDS_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_AFDS_Beh_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_AFDS_Beh_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_AFDS_Beh_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_AFDS_Beh_5" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_AFDS_Beh_6" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_AFDS_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_AFDS_Health_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_AFDS_Health_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_AFDS_Health_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_AFDS_Health_5" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_AFDS_Health_6" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_CILO_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_CILO_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_CSWI_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_CSWI_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_DPDO_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_DPDO_Beh_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_DPDO_Beh_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_DPDO_Beh_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_DPDO_Beh_5" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_DPDO_Beh_6" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_DPDO_Beh_7" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_DPDO_Beh_8" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_DPDO_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_DPDO_Health_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_DPDO_Health_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_DPDO_Health_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_DPDO_Health_5" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_DPDO_Health_6" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_DPDO_Health_7" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_DPDO_Health_8" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Beh_10" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Beh_11" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Beh_12" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Beh_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Beh_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Beh_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Beh_5" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Beh_6" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Beh_7" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Beh_8" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Beh_9" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Health_10" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Health_11" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Health_12" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Health_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Health_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Health_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Health_5" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Health_6" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Health_7" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Health_8" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_GGIO_Health_9" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_LCPT_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_LCPT_Beh_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_LCPT_Beh_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_LCPT_Beh_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_LCPT_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_LCPT_Health_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_LCPT_Health_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_LCPT_Health_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_LLN0_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_LLN0_Beh_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_LLN0_Beh_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_LLN0_Beh_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_LLN0_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_LLN0_Health_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_LLN0_Health_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_LLN0_Health_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_LLN0_OpTmh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="INT32" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_LPHD_PhyHealth" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_LPHD_PhyHealth_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_LPHD_PhyHealth_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_LPHD_PhyHealth_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_MMTR_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_MMTR_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_MMXU_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_MMXU_Beh_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_MMXU_Beh_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_MMXU_Beh_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_MMXU_Beh_5" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_MMXU_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_MMXU_Health_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_MMXU_Health_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_MMXU_Health_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_MMXU_Health_5" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_MSQI_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_MSQI_Beh_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_MSQI_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_MSQI_Health_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PDOP_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PDOP_Beh_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PDOP_Beh_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PDOP_Beh_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PDOP_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PDOP_Health_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PDOP_Health_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PDOP_Health_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PDUP_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PDUP_Beh_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PDUP_Beh_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PDUP_Beh_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PDUP_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PDUP_Health_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PDUP_Health_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PDUP_Health_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PHAR_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PHAR_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_10" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_11" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_12" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_13" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_14" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_15" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_16" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_17" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_18" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_19" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_20" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_21" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_22" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_23" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_24" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_25" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_26" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_27" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_28" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_5" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_6" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_7" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_8" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Beh_9" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_10" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_11" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_12" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_13" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_14" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_15" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_16" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_17" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_18" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_19" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_20" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_21" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_22" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_23" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_24" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_25" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_26" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_27" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_28" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_5" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_6" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_7" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_8" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOC_Health_9" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOF_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOF_Beh_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOF_Beh_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOF_Beh_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOF_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOF_Health_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOF_Health_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOF_Health_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOV_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOV_Beh_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOV_Beh_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOV_Beh_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOV_Beh_5" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOV_Beh_6" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOV_Beh_7" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOV_Beh_8" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOV_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOV_Health_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOV_Health_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOV_Health_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOV_Health_5" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOV_Health_6" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOV_Health_7" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTOV_Health_8" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTRC_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTRC_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTTR_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTTR_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUC_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUC_Beh_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUC_Beh_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUC_Beh_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUC_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUC_Health_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUC_Health_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUC_Health_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUF_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUF_Beh_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUF_Beh_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUF_Beh_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUF_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUF_Health_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUF_Health_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUF_Health_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUV_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUV_Beh_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUV_Beh_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUV_Beh_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUV_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUV_Health_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUV_Health_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_PTUV_Health_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_RBRF_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_RBRF_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_RDRE_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_RDRE_FltNum" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_RDRE_GriFltNum" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_RDRE_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_RREC_AutoRecSt" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="INT32" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_RREC_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_RREC_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_SPDO_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_SPDO_Beh_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_SPDO_Beh_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_SPDO_Beh_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_SPDO_Beh_5" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_SPDO_Beh_6" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_SPDO_Beh_7" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_SPDO_Beh_8" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_SPDO_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_SPDO_Health_2" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_SPDO_Health_3" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_SPDO_Health_4" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_SPDO_Health_5" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_SPDO_Health_6" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_SPDO_Health_7" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_SPDO_Health_8" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_XCBR_Beh" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_BehaviourKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_XCBR_CBOpCap" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_XCBR_Health" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="Enum" type="ARIEC61850_HealthKind" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_INS_XCBR_OpCnt" cdc="INS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ISC_GGIO_ISCSO1" cdc="ISC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_ISC_GGIO_ISCSO2" cdc="ISC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_LPL_AFDS_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_AFDS_NamPlt_2" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_AFDS_NamPlt_3" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_AFDS_NamPlt_4" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_AFDS_NamPlt_5" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_AFDS_NamPlt_6" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_CILO_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_CSWI_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_DPDO_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_DPDO_NamPlt_2" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_DPDO_NamPlt_3" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_DPDO_NamPlt_4" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_DPDO_NamPlt_5" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_DPDO_NamPlt_6" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_DPDO_NamPlt_7" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_DPDO_NamPlt_8" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_GGIO_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_GGIO_NamPlt_10" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_GGIO_NamPlt_11" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_GGIO_NamPlt_12" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_GGIO_NamPlt_2" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_GGIO_NamPlt_3" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_GGIO_NamPlt_4" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_GGIO_NamPlt_5" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_GGIO_NamPlt_6" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_GGIO_NamPlt_7" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_GGIO_NamPlt_8" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_GGIO_NamPlt_9" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_LCPT_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_LCPT_NamPlt_2" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_LCPT_NamPlt_3" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_LCPT_NamPlt_4" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_LLN0_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="ldNs" fc="EX" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_LLN0_NamPlt_2" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="ldNs" fc="EX" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_LLN0_NamPlt_3" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="ldNs" fc="EX" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_LLN0_NamPlt_4" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="ldNs" fc="EX" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_MMTR_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_MMXU_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_MMXU_NamPlt_2" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_MMXU_NamPlt_3" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_MMXU_NamPlt_4" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_MMXU_NamPlt_5" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_MSQI_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_MSQI_NamPlt_2" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PDOP_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PDOP_NamPlt_2" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PDOP_NamPlt_3" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PDOP_NamPlt_4" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PDUP_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PDUP_NamPlt_2" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PDUP_NamPlt_3" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PDUP_NamPlt_4" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PHAR_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_10" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_11" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_12" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_13" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_14" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_15" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_16" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_17" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_18" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_19" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_2" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_20" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_21" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_22" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_23" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_24" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_25" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_26" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_27" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_28" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_3" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_4" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_5" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_6" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_7" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_8" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOC_NamPlt_9" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOF_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOF_NamPlt_2" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOF_NamPlt_3" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOF_NamPlt_4" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOV_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOV_NamPlt_2" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOV_NamPlt_3" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOV_NamPlt_4" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOV_NamPlt_5" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOV_NamPlt_6" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOV_NamPlt_7" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTOV_NamPlt_8" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTRC_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTTR_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTUC_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTUC_NamPlt_2" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTUC_NamPlt_3" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTUC_NamPlt_4" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTUF_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTUF_NamPlt_2" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTUF_NamPlt_3" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTUF_NamPlt_4" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTUV_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTUV_NamPlt_2" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTUV_NamPlt_3" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_PTUV_NamPlt_4" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_RBRF_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_RDRE_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_RREC_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_SPDO_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_SPDO_NamPlt_2" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_SPDO_NamPlt_3" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_SPDO_NamPlt_4" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_SPDO_NamPlt_5" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_SPDO_NamPlt_6" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_SPDO_NamPlt_7" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_SPDO_NamPlt_8" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_LPL_XCBR_NamPlt" cdc="LPL">
      <DA name="configRev" fc="DC" bType="VisString255" />
      <DA name="d" fc="DC" bType="VisString255" />
      <DA name="swRev" fc="DC" bType="VisString255" />
      <DA name="vendor" fc="DC" bType="VisString255" />
    </DOType>
    <DOType id="DO_MV_MMXU_Hz" cdc="MV">
      <DA name="instMag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_Hz_instMag" />
      <DA name="mag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_Hz_mag" />
      <DA name="q" fc="MX" bType="Quality" />
      <DA name="t" fc="MX" bType="Timestamp" />
    </DOType>
    <DOType id="DO_MV_MMXU_Hz_2" cdc="MV">
      <DA name="instMag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_Hz_2_instMag" />
      <DA name="mag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_Hz_2_mag" />
      <DA name="q" fc="MX" bType="Quality" />
      <DA name="t" fc="MX" bType="Timestamp" />
    </DOType>
    <DOType id="DO_MV_MMXU_Hz_3" cdc="MV">
      <DA name="instMag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_Hz_3_instMag" />
      <DA name="mag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_Hz_3_mag" />
      <DA name="q" fc="MX" bType="Quality" />
      <DA name="t" fc="MX" bType="Timestamp" />
    </DOType>
    <DOType id="DO_MV_MMXU_Hz_4" cdc="MV">
      <DA name="instMag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_Hz_4_instMag" />
      <DA name="mag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_Hz_4_mag" />
      <DA name="q" fc="MX" bType="Quality" />
      <DA name="t" fc="MX" bType="Timestamp" />
    </DOType>
    <DOType id="DO_MV_MMXU_TotPF" cdc="MV">
      <DA name="instMag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotPF_instMag" />
      <DA name="mag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotPF_mag" />
      <DA name="q" fc="MX" bType="Quality" />
      <DA name="t" fc="MX" bType="Timestamp" />
    </DOType>
    <DOType id="DO_MV_MMXU_TotVA" cdc="MV">
      <DA name="instMag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotVA_instMag" />
      <DA name="mag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotVA_mag" />
      <DA name="q" fc="MX" bType="Quality" />
      <DA name="t" fc="MX" bType="Timestamp" />
    </DOType>
    <DOType id="DO_MV_MMXU_TotVAr" cdc="MV">
      <DA name="instMag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotVAr_instMag" />
      <DA name="mag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotVAr_mag" />
      <DA name="q" fc="MX" bType="Quality" />
      <DA name="t" fc="MX" bType="Timestamp" />
    </DOType>
    <DOType id="DO_MV_MMXU_TotVAr_2" cdc="MV">
      <DA name="instMag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotVAr_2_instMag" />
      <DA name="mag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotVAr_2_mag" />
      <DA name="q" fc="MX" bType="Quality" />
      <DA name="t" fc="MX" bType="Timestamp" />
    </DOType>
    <DOType id="DO_MV_MMXU_TotVAr_3" cdc="MV">
      <DA name="instMag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotVAr_3_instMag" />
      <DA name="mag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotVAr_3_mag" />
      <DA name="q" fc="MX" bType="Quality" />
      <DA name="t" fc="MX" bType="Timestamp" />
    </DOType>
    <DOType id="DO_MV_MMXU_TotVAr_4" cdc="MV">
      <DA name="instMag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotVAr_4_instMag" />
      <DA name="mag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotVAr_4_mag" />
      <DA name="q" fc="MX" bType="Quality" />
      <DA name="t" fc="MX" bType="Timestamp" />
    </DOType>
    <DOType id="DO_MV_MMXU_TotVA_2" cdc="MV">
      <DA name="instMag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotVA_2_instMag" />
      <DA name="mag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotVA_2_mag" />
      <DA name="q" fc="MX" bType="Quality" />
      <DA name="t" fc="MX" bType="Timestamp" />
    </DOType>
    <DOType id="DO_MV_MMXU_TotVA_3" cdc="MV">
      <DA name="instMag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotVA_3_instMag" />
      <DA name="mag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotVA_3_mag" />
      <DA name="q" fc="MX" bType="Quality" />
      <DA name="t" fc="MX" bType="Timestamp" />
    </DOType>
    <DOType id="DO_MV_MMXU_TotVA_4" cdc="MV">
      <DA name="instMag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotVA_4_instMag" />
      <DA name="mag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotVA_4_mag" />
      <DA name="q" fc="MX" bType="Quality" />
      <DA name="t" fc="MX" bType="Timestamp" />
    </DOType>
    <DOType id="DO_MV_MMXU_TotW" cdc="MV">
      <DA name="instMag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotW_instMag" />
      <DA name="mag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotW_mag" />
      <DA name="q" fc="MX" bType="Quality" />
      <DA name="t" fc="MX" bType="Timestamp" />
    </DOType>
    <DOType id="DO_MV_MMXU_TotW_2" cdc="MV">
      <DA name="instMag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotW_2_instMag" />
      <DA name="mag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotW_2_mag" />
      <DA name="q" fc="MX" bType="Quality" />
      <DA name="t" fc="MX" bType="Timestamp" />
    </DOType>
    <DOType id="DO_MV_MMXU_TotW_3" cdc="MV">
      <DA name="instMag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotW_3_instMag" />
      <DA name="mag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotW_3_mag" />
      <DA name="q" fc="MX" bType="Quality" />
      <DA name="t" fc="MX" bType="Timestamp" />
    </DOType>
    <DOType id="DO_MV_MMXU_TotW_4" cdc="MV">
      <DA name="instMag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotW_4_instMag" />
      <DA name="mag" fc="MX" bType="Struct" type="DA_DO_MV_MMXU_TotW_4_mag" />
      <DA name="q" fc="MX" bType="Quality" />
      <DA name="t" fc="MX" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SEQ_MSQI_SeqA" cdc="SEQ">
      <DA name="c1" fc="MX" bType="Struct" type="DA_DO_SEQ_MSQI_SeqA_c1" />
      <DA name="c2" fc="MX" bType="Struct" type="DA_DO_SEQ_MSQI_SeqA_c2" />
      <DA name="c3" fc="MX" bType="Struct" type="DA_DO_SEQ_MSQI_SeqA_c3" />
    </DOType>
    <DOType id="DO_SEQ_MSQI_SeqV" cdc="SEQ">
      <DA name="c1" fc="MX" bType="Struct" type="DA_DO_SEQ_MSQI_SeqV_c1" />
      <DA name="c2" fc="MX" bType="Struct" type="DA_DO_SEQ_MSQI_SeqV_c2" />
      <DA name="c3" fc="MX" bType="Struct" type="DA_DO_SEQ_MSQI_SeqV_c3" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO1" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO10" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO11" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO12" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO13" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO14" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO15" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO16" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO17" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO18" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO19" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO2" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO20" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO21" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO22" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO23" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO24" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO25" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO26" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO27" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO28" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO29" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO3" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO30" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO31" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO32" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO33" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO34" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO35" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO36" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO37" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO38" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO39" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO4" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO40" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO41" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO42" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO43" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO44" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO45" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO46" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO47" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO48" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO49" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO5" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO50" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO51" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO52" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO53" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO54" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO55" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO56" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO57" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO58" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO59" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO6" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO60" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO61" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO62" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO63" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO64" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO7" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO8" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_GGIO_SPCSO9" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_LLN0_LEDRs" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_SPDO_SPCSO" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_SPDO_SPCSO_2" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_SPDO_SPCSO_3" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_SPDO_SPCSO_4" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_SPDO_SPCSO_5" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_SPDO_SPCSO_6" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_SPDO_SPCSO_7" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_SPDO_SPCSO_8" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_XCBR_BlkCls" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPC_XCBR_BlkOpn" cdc="SPC">
      <DA name="ctlModel" fc="CF" bType="Enum" type="ARIEC61850_CtlModelKind" />
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_AFDS_FADet" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_AFDS_FADet_2" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_AFDS_FADet_3" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_AFDS_FADet_4" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_AFDS_FADet_5" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_AFDS_FADet_6" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_CILO_EnaCls" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_CILO_EnaOpn" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_CSWI_Loc" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_DPDO_Loc" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_DPDO_Loc_2" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_DPDO_Loc_3" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_DPDO_Loc_4" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_DPDO_Loc_5" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_DPDO_Loc_6" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_DPDO_Loc_7" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_DPDO_Loc_8" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind1" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind10" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind11" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind12" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind13" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind14" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind15" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind16" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind17" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind18" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind19" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind1_2" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind1_3" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind1_4" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind1_5" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind1_6" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind2" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind20" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind21" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind22" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind23" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind24" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind25" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind26" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind27" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind28" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind29" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind2_2" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind2_3" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind2_4" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind2_5" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind2_6" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind3" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind30" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind31" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind32" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind3_2" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind3_3" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind3_4" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind3_5" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind3_6" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind4" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind4_2" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind4_3" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind4_4" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind4_5" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind4_6" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind5" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind5_2" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind5_3" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind5_4" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind5_5" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind6" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind6_2" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind6_3" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind6_4" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind6_5" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind7" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind7_2" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind7_3" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind7_4" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind8" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind8_2" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind8_3" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind8_4" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind9" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Ind9_2" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_GGIO_Loc" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_LLN0_Loc" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_LPHD_Proxy" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_LPHD_Proxy_2" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_LPHD_Proxy_3" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_LPHD_Proxy_4" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_PTTR_AlmThm" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_RDRE_RcdMade" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_SPDO_Loc" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_SPDO_Loc_2" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_SPDO_Loc_3" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_SPDO_Loc_4" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_SPDO_Loc_5" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_SPDO_Loc_6" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_SPDO_Loc_7" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_SPDO_Loc_8" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_SPS_XCBR_Loc" cdc="SPS">
      <DA name="q" fc="ST" bType="Quality" />
      <DA name="stVal" fc="ST" bType="BOOLEAN" />
      <DA name="t" fc="ST" bType="Timestamp" />
    </DOType>
    <DOType id="DO_WYE_MMXU_A" cdc="WYE">
      <DA name="phsA" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_A_phsA" />
      <DA name="phsB" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_A_phsB" />
      <DA name="phsC" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_A_phsC" />
    </DOType>
    <DOType id="DO_WYE_MMXU_A_2" cdc="WYE">
      <DA name="phsA" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_A_2_phsA" />
      <DA name="phsB" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_A_2_phsB" />
      <DA name="phsC" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_A_2_phsC" />
    </DOType>
    <DOType id="DO_WYE_MMXU_A_3" cdc="WYE">
      <DA name="phsA" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_A_3_phsA" />
      <DA name="phsB" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_A_3_phsB" />
      <DA name="phsC" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_A_3_phsC" />
    </DOType>
    <DOType id="DO_WYE_MMXU_A_4" cdc="WYE">
      <DA name="phsA" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_A_4_phsA" />
      <DA name="phsB" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_A_4_phsB" />
      <DA name="phsC" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_A_4_phsC" />
    </DOType>
    <DOType id="DO_WYE_MMXU_A_5" cdc="WYE">
      <DA name="neut" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_A_5_neut" />
      <DA name="phsA" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_A_5_phsA" />
      <DA name="phsB" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_A_5_phsB" />
      <DA name="phsC" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_A_5_phsC" />
      <DA name="res" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_A_5_res" />
    </DOType>
    <DOType id="DO_WYE_MMXU_PF" cdc="WYE">
      <DA name="phsA" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_PF_phsA" />
      <DA name="phsB" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_PF_phsB" />
      <DA name="phsC" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_PF_phsC" />
    </DOType>
    <DOType id="DO_WYE_MMXU_PhV" cdc="WYE">
      <DA name="phsA" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_PhV_phsA" />
      <DA name="phsB" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_PhV_phsB" />
      <DA name="phsC" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_PhV_phsC" />
    </DOType>
    <DOType id="DO_WYE_MMXU_PhV_2" cdc="WYE">
      <DA name="phsA" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_PhV_2_phsA" />
      <DA name="phsB" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_PhV_2_phsB" />
      <DA name="phsC" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_PhV_2_phsC" />
    </DOType>
    <DOType id="DO_WYE_MMXU_PhV_3" cdc="WYE">
      <DA name="phsA" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_PhV_3_phsA" />
      <DA name="phsB" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_PhV_3_phsB" />
      <DA name="phsC" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_PhV_3_phsC" />
    </DOType>
    <DOType id="DO_WYE_MMXU_PhV_4" cdc="WYE">
      <DA name="phsA" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_PhV_4_phsA" />
      <DA name="phsB" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_PhV_4_phsB" />
      <DA name="phsC" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_PhV_4_phsC" />
      <DA name="res" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_PhV_4_res" />
    </DOType>
    <DOType id="DO_WYE_MMXU_VA" cdc="WYE">
      <DA name="phsA" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_VA_phsA" />
      <DA name="phsB" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_VA_phsB" />
      <DA name="phsC" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_VA_phsC" />
    </DOType>
    <DOType id="DO_WYE_MMXU_VAr" cdc="WYE">
      <DA name="phsA" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_VAr_phsA" />
      <DA name="phsB" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_VAr_phsB" />
      <DA name="phsC" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_VAr_phsC" />
    </DOType>
    <DOType id="DO_WYE_MMXU_W" cdc="WYE">
      <DA name="phsA" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_W_phsA" />
      <DA name="phsB" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_W_phsB" />
      <DA name="phsC" fc="MX" bType="Struct" type="DA_DO_WYE_MMXU_W_phsC" />
    </DOType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_2_phsAB_phsAB_cVal_phsAB_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_2_phsAB_phsAB_instCVal_phsAB_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_2_phsBC_phsBC_cVal_phsBC_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_2_phsBC_phsBC_instCVal_phsBC_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_2_phsCA_phsCA_cVal_phsCA_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_2_phsCA_phsCA_instCVal_phsCA_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_3_phsAB_phsAB_cVal_phsAB_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_3_phsAB_phsAB_instCVal_phsAB_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_3_phsBC_phsBC_cVal_phsBC_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_3_phsBC_phsBC_instCVal_phsBC_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_3_phsCA_phsCA_cVal_phsCA_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_3_phsCA_phsCA_instCVal_phsCA_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_4_phsAB_phsAB_cVal_phsAB_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_4_phsAB_phsAB_instCVal_phsAB_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_4_phsBC_phsBC_cVal_phsBC_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_4_phsBC_phsBC_instCVal_phsBC_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_4_phsCA_phsCA_cVal_phsCA_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_4_phsCA_phsCA_instCVal_phsCA_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_phsAB_phsAB_cVal_phsAB_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_phsAB_phsAB_instCVal_phsAB_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_phsBC_phsBC_cVal_phsBC_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_phsBC_phsBC_instCVal_phsBC_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_phsCA_phsCA_cVal_phsCA_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_DEL_MMXU_PPV_phsCA_phsCA_instCVal_phsCA_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_SEQ_MSQI_SeqA_c1_c1_cVal_c1_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_SEQ_MSQI_SeqA_c1_c1_instCVal_c1_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_SEQ_MSQI_SeqA_c2_c2_cVal_c2_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_SEQ_MSQI_SeqA_c2_c2_instCVal_c2_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_SEQ_MSQI_SeqA_c3_c3_cVal_c3_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_SEQ_MSQI_SeqA_c3_c3_instCVal_c3_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_SEQ_MSQI_SeqV_c1_c1_cVal_c1_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_SEQ_MSQI_SeqV_c1_c1_instCVal_c1_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_SEQ_MSQI_SeqV_c2_c2_cVal_c2_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_SEQ_MSQI_SeqV_c2_c2_instCVal_c2_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_SEQ_MSQI_SeqV_c3_c3_cVal_c3_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_SEQ_MSQI_SeqV_c3_c3_instCVal_c3_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_2_phsA_phsA_cVal_phsA_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_2_phsA_phsA_instCVal_phsA_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_2_phsB_phsB_cVal_phsB_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_2_phsB_phsB_instCVal_phsB_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_2_phsC_phsC_cVal_phsC_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_2_phsC_phsC_instCVal_phsC_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_3_phsA_phsA_cVal_phsA_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_3_phsA_phsA_instCVal_phsA_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_3_phsB_phsB_cVal_phsB_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_3_phsB_phsB_instCVal_phsB_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_3_phsC_phsC_cVal_phsC_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_3_phsC_phsC_instCVal_phsC_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_4_phsA_phsA_cVal_phsA_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_4_phsA_phsA_instCVal_phsA_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_4_phsB_phsB_cVal_phsB_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_4_phsB_phsB_instCVal_phsB_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_4_phsC_phsC_cVal_phsC_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_4_phsC_phsC_instCVal_phsC_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_5_neut_neut_cVal_neut_cVal_ang">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_5_neut_neut_cVal_neut_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_5_neut_neut_instCVal_neut_instCVal_ang">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_5_neut_neut_instCVal_neut_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_5_phsA_phsA_cVal_phsA_cVal_ang">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_5_phsA_phsA_cVal_phsA_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_5_phsA_phsA_instCVal_phsA_instCVal_ang">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_5_phsA_phsA_instCVal_phsA_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_5_phsB_phsB_cVal_phsB_cVal_ang">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_5_phsB_phsB_cVal_phsB_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_5_phsB_phsB_instCVal_phsB_instCVal_ang">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_5_phsB_phsB_instCVal_phsB_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_5_phsC_phsC_cVal_phsC_cVal_ang">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_5_phsC_phsC_cVal_phsC_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_5_phsC_phsC_instCVal_phsC_instCVal_ang">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_5_phsC_phsC_instCVal_phsC_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_5_res_res_cVal_res_cVal_ang">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_5_res_res_cVal_res_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_5_res_res_instCVal_res_instCVal_ang">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_5_res_res_instCVal_res_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_phsA_phsA_cVal_phsA_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_phsA_phsA_instCVal_phsA_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_phsB_phsB_cVal_phsB_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_phsB_phsB_instCVal_phsB_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_phsC_phsC_cVal_phsC_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_A_phsC_phsC_instCVal_phsC_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PF_phsA_phsA_cVal_phsA_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PF_phsA_phsA_instCVal_phsA_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PF_phsB_phsB_cVal_phsB_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PF_phsB_phsB_instCVal_phsB_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PF_phsC_phsC_cVal_phsC_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PF_phsC_phsC_instCVal_phsC_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_2_phsA_phsA_cVal_phsA_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_2_phsA_phsA_instCVal_phsA_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_2_phsB_phsB_cVal_phsB_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_2_phsB_phsB_instCVal_phsB_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_2_phsC_phsC_cVal_phsC_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_2_phsC_phsC_instCVal_phsC_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_3_phsA_phsA_cVal_phsA_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_3_phsA_phsA_instCVal_phsA_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_3_phsB_phsB_cVal_phsB_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_3_phsB_phsB_instCVal_phsB_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_3_phsC_phsC_cVal_phsC_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_3_phsC_phsC_instCVal_phsC_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsA_phsA_cVal_phsA_cVal_ang">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsA_phsA_cVal_phsA_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsA_phsA_instCVal_phsA_instCVal_ang">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsA_phsA_instCVal_phsA_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsB_phsB_cVal_phsB_cVal_ang">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsB_phsB_cVal_phsB_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsB_phsB_instCVal_phsB_instCVal_ang">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsB_phsB_instCVal_phsB_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsC_phsC_cVal_phsC_cVal_ang">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsC_phsC_cVal_phsC_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsC_phsC_instCVal_phsC_instCVal_ang">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsC_phsC_instCVal_phsC_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_4_res_res_cVal_res_cVal_ang">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_4_res_res_cVal_res_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_4_res_res_instCVal_res_instCVal_ang">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_4_res_res_instCVal_res_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_phsA_phsA_cVal_phsA_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_phsA_phsA_instCVal_phsA_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_phsB_phsB_cVal_phsB_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_phsB_phsB_instCVal_phsB_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_phsC_phsC_cVal_phsC_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_PhV_phsC_phsC_instCVal_phsC_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_VAr_phsA_phsA_cVal_phsA_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_VAr_phsA_phsA_instCVal_phsA_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_VAr_phsB_phsB_cVal_phsB_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_VAr_phsB_phsB_instCVal_phsB_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_VAr_phsC_phsC_cVal_phsC_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_VAr_phsC_phsC_instCVal_phsC_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_VA_phsA_phsA_cVal_phsA_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_VA_phsA_phsA_instCVal_phsA_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_VA_phsB_phsB_cVal_phsB_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_VA_phsB_phsB_instCVal_phsB_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_VA_phsC_phsC_cVal_phsC_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_VA_phsC_phsC_instCVal_phsC_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_W_phsA_phsA_cVal_phsA_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_W_phsA_phsA_instCVal_phsA_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_W_phsB_phsB_cVal_phsB_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_W_phsB_phsB_instCVal_phsB_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_W_phsC_phsC_cVal_phsC_cVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DA_DO_WYE_MMXU_W_phsC_phsC_instCVal_phsC_instCVal_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_2_phsAB_phsAB_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_2_phsAB_phsAB_cVal_phsAB_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_2_phsAB_phsAB_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_2_phsAB_phsAB_instCVal_phsAB_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_2_phsBC_phsBC_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_2_phsBC_phsBC_cVal_phsBC_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_2_phsBC_phsBC_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_2_phsBC_phsBC_instCVal_phsBC_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_2_phsCA_phsCA_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_2_phsCA_phsCA_cVal_phsCA_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_2_phsCA_phsCA_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_2_phsCA_phsCA_instCVal_phsCA_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_3_phsAB_phsAB_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_3_phsAB_phsAB_cVal_phsAB_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_3_phsAB_phsAB_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_3_phsAB_phsAB_instCVal_phsAB_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_3_phsBC_phsBC_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_3_phsBC_phsBC_cVal_phsBC_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_3_phsBC_phsBC_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_3_phsBC_phsBC_instCVal_phsBC_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_3_phsCA_phsCA_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_3_phsCA_phsCA_cVal_phsCA_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_3_phsCA_phsCA_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_3_phsCA_phsCA_instCVal_phsCA_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_4_phsAB_phsAB_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_4_phsAB_phsAB_cVal_phsAB_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_4_phsAB_phsAB_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_4_phsAB_phsAB_instCVal_phsAB_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_4_phsBC_phsBC_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_4_phsBC_phsBC_cVal_phsBC_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_4_phsBC_phsBC_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_4_phsBC_phsBC_instCVal_phsBC_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_4_phsCA_phsCA_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_4_phsCA_phsCA_cVal_phsCA_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_4_phsCA_phsCA_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_4_phsCA_phsCA_instCVal_phsCA_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_phsAB_phsAB_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_phsAB_phsAB_cVal_phsAB_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_phsAB_phsAB_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_phsAB_phsAB_instCVal_phsAB_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_phsBC_phsBC_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_phsBC_phsBC_cVal_phsBC_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_phsBC_phsBC_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_phsBC_phsBC_instCVal_phsBC_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_phsCA_phsCA_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_phsCA_phsCA_cVal_phsCA_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_DEL_MMXU_PPV_phsCA_phsCA_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_DEL_MMXU_PPV_phsCA_phsCA_instCVal_phsCA_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_SEQ_MSQI_SeqA_c1_c1_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_SEQ_MSQI_SeqA_c1_c1_cVal_c1_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_SEQ_MSQI_SeqA_c1_c1_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_SEQ_MSQI_SeqA_c1_c1_instCVal_c1_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_SEQ_MSQI_SeqA_c2_c2_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_SEQ_MSQI_SeqA_c2_c2_cVal_c2_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_SEQ_MSQI_SeqA_c2_c2_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_SEQ_MSQI_SeqA_c2_c2_instCVal_c2_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_SEQ_MSQI_SeqA_c3_c3_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_SEQ_MSQI_SeqA_c3_c3_cVal_c3_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_SEQ_MSQI_SeqA_c3_c3_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_SEQ_MSQI_SeqA_c3_c3_instCVal_c3_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_SEQ_MSQI_SeqV_c1_c1_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_SEQ_MSQI_SeqV_c1_c1_cVal_c1_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_SEQ_MSQI_SeqV_c1_c1_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_SEQ_MSQI_SeqV_c1_c1_instCVal_c1_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_SEQ_MSQI_SeqV_c2_c2_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_SEQ_MSQI_SeqV_c2_c2_cVal_c2_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_SEQ_MSQI_SeqV_c2_c2_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_SEQ_MSQI_SeqV_c2_c2_instCVal_c2_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_SEQ_MSQI_SeqV_c3_c3_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_SEQ_MSQI_SeqV_c3_c3_cVal_c3_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_SEQ_MSQI_SeqV_c3_c3_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_SEQ_MSQI_SeqV_c3_c3_instCVal_c3_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_2_phsA_phsA_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_2_phsA_phsA_cVal_phsA_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_2_phsA_phsA_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_2_phsA_phsA_instCVal_phsA_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_2_phsB_phsB_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_2_phsB_phsB_cVal_phsB_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_2_phsB_phsB_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_2_phsB_phsB_instCVal_phsB_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_2_phsC_phsC_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_2_phsC_phsC_cVal_phsC_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_2_phsC_phsC_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_2_phsC_phsC_instCVal_phsC_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_3_phsA_phsA_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_3_phsA_phsA_cVal_phsA_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_3_phsA_phsA_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_3_phsA_phsA_instCVal_phsA_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_3_phsB_phsB_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_3_phsB_phsB_cVal_phsB_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_3_phsB_phsB_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_3_phsB_phsB_instCVal_phsB_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_3_phsC_phsC_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_3_phsC_phsC_cVal_phsC_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_3_phsC_phsC_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_3_phsC_phsC_instCVal_phsC_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_4_phsA_phsA_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_4_phsA_phsA_cVal_phsA_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_4_phsA_phsA_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_4_phsA_phsA_instCVal_phsA_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_4_phsB_phsB_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_4_phsB_phsB_cVal_phsB_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_4_phsB_phsB_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_4_phsB_phsB_instCVal_phsB_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_4_phsC_phsC_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_4_phsC_phsC_cVal_phsC_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_4_phsC_phsC_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_4_phsC_phsC_instCVal_phsC_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_5_neut_neut_cVal">
      <BDA name="ang" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_5_neut_neut_cVal_neut_cVal_ang" />
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_5_neut_neut_cVal_neut_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_5_neut_neut_instCVal">
      <BDA name="ang" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_5_neut_neut_instCVal_neut_instCVal_ang" />
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_5_neut_neut_instCVal_neut_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_5_phsA_phsA_cVal">
      <BDA name="ang" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_5_phsA_phsA_cVal_phsA_cVal_ang" />
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_5_phsA_phsA_cVal_phsA_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_5_phsA_phsA_instCVal">
      <BDA name="ang" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_5_phsA_phsA_instCVal_phsA_instCVal_ang" />
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_5_phsA_phsA_instCVal_phsA_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_5_phsB_phsB_cVal">
      <BDA name="ang" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_5_phsB_phsB_cVal_phsB_cVal_ang" />
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_5_phsB_phsB_cVal_phsB_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_5_phsB_phsB_instCVal">
      <BDA name="ang" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_5_phsB_phsB_instCVal_phsB_instCVal_ang" />
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_5_phsB_phsB_instCVal_phsB_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_5_phsC_phsC_cVal">
      <BDA name="ang" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_5_phsC_phsC_cVal_phsC_cVal_ang" />
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_5_phsC_phsC_cVal_phsC_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_5_phsC_phsC_instCVal">
      <BDA name="ang" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_5_phsC_phsC_instCVal_phsC_instCVal_ang" />
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_5_phsC_phsC_instCVal_phsC_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_5_res_res_cVal">
      <BDA name="ang" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_5_res_res_cVal_res_cVal_ang" />
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_5_res_res_cVal_res_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_5_res_res_instCVal">
      <BDA name="ang" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_5_res_res_instCVal_res_instCVal_ang" />
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_5_res_res_instCVal_res_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_phsA_phsA_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_phsA_phsA_cVal_phsA_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_phsA_phsA_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_phsA_phsA_instCVal_phsA_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_phsB_phsB_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_phsB_phsB_cVal_phsB_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_phsB_phsB_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_phsB_phsB_instCVal_phsB_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_phsC_phsC_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_phsC_phsC_cVal_phsC_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_A_phsC_phsC_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_A_phsC_phsC_instCVal_phsC_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PF_phsA_phsA_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PF_phsA_phsA_cVal_phsA_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PF_phsA_phsA_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PF_phsA_phsA_instCVal_phsA_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PF_phsB_phsB_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PF_phsB_phsB_cVal_phsB_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PF_phsB_phsB_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PF_phsB_phsB_instCVal_phsB_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PF_phsC_phsC_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PF_phsC_phsC_cVal_phsC_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PF_phsC_phsC_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PF_phsC_phsC_instCVal_phsC_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_2_phsA_phsA_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_2_phsA_phsA_cVal_phsA_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_2_phsA_phsA_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_2_phsA_phsA_instCVal_phsA_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_2_phsB_phsB_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_2_phsB_phsB_cVal_phsB_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_2_phsB_phsB_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_2_phsB_phsB_instCVal_phsB_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_2_phsC_phsC_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_2_phsC_phsC_cVal_phsC_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_2_phsC_phsC_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_2_phsC_phsC_instCVal_phsC_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_3_phsA_phsA_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_3_phsA_phsA_cVal_phsA_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_3_phsA_phsA_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_3_phsA_phsA_instCVal_phsA_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_3_phsB_phsB_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_3_phsB_phsB_cVal_phsB_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_3_phsB_phsB_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_3_phsB_phsB_instCVal_phsB_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_3_phsC_phsC_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_3_phsC_phsC_cVal_phsC_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_3_phsC_phsC_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_3_phsC_phsC_instCVal_phsC_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_4_phsA_phsA_cVal">
      <BDA name="ang" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsA_phsA_cVal_phsA_cVal_ang" />
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsA_phsA_cVal_phsA_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_4_phsA_phsA_instCVal">
      <BDA name="ang" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsA_phsA_instCVal_phsA_instCVal_ang" />
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsA_phsA_instCVal_phsA_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_4_phsB_phsB_cVal">
      <BDA name="ang" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsB_phsB_cVal_phsB_cVal_ang" />
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsB_phsB_cVal_phsB_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_4_phsB_phsB_instCVal">
      <BDA name="ang" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsB_phsB_instCVal_phsB_instCVal_ang" />
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsB_phsB_instCVal_phsB_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_4_phsC_phsC_cVal">
      <BDA name="ang" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsC_phsC_cVal_phsC_cVal_ang" />
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsC_phsC_cVal_phsC_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_4_phsC_phsC_instCVal">
      <BDA name="ang" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsC_phsC_instCVal_phsC_instCVal_ang" />
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_4_phsC_phsC_instCVal_phsC_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_4_res_res_cVal">
      <BDA name="ang" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_4_res_res_cVal_res_cVal_ang" />
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_4_res_res_cVal_res_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_4_res_res_instCVal">
      <BDA name="ang" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_4_res_res_instCVal_res_instCVal_ang" />
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_4_res_res_instCVal_res_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_phsA_phsA_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_phsA_phsA_cVal_phsA_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_phsA_phsA_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_phsA_phsA_instCVal_phsA_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_phsB_phsB_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_phsB_phsB_cVal_phsB_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_phsB_phsB_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_phsB_phsB_instCVal_phsB_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_phsC_phsC_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_phsC_phsC_cVal_phsC_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_PhV_phsC_phsC_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_PhV_phsC_phsC_instCVal_phsC_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_VAr_phsA_phsA_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_VAr_phsA_phsA_cVal_phsA_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_VAr_phsA_phsA_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_VAr_phsA_phsA_instCVal_phsA_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_VAr_phsB_phsB_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_VAr_phsB_phsB_cVal_phsB_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_VAr_phsB_phsB_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_VAr_phsB_phsB_instCVal_phsB_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_VAr_phsC_phsC_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_VAr_phsC_phsC_cVal_phsC_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_VAr_phsC_phsC_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_VAr_phsC_phsC_instCVal_phsC_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_VA_phsA_phsA_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_VA_phsA_phsA_cVal_phsA_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_VA_phsA_phsA_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_VA_phsA_phsA_instCVal_phsA_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_VA_phsB_phsB_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_VA_phsB_phsB_cVal_phsB_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_VA_phsB_phsB_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_VA_phsB_phsB_instCVal_phsB_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_VA_phsC_phsC_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_VA_phsC_phsC_cVal_phsC_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_VA_phsC_phsC_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_VA_phsC_phsC_instCVal_phsC_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_W_phsA_phsA_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_W_phsA_phsA_cVal_phsA_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_W_phsA_phsA_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_W_phsA_phsA_instCVal_phsA_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_W_phsB_phsB_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_W_phsB_phsB_cVal_phsB_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_W_phsB_phsB_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_W_phsB_phsB_instCVal_phsB_instCVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_W_phsC_phsC_cVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_W_phsC_phsC_cVal_phsC_cVal_mag" />
    </DAType>
    <DAType id="DA_DA_DO_WYE_MMXU_W_phsC_phsC_instCVal">
      <BDA name="mag" bType="Struct" type="DA_DA_DA_DO_WYE_MMXU_W_phsC_phsC_instCVal_phsC_instCVal_mag" />
    </DAType>
    <DAType id="DA_DO_DEL_MMXU_PPV_2_phsAB">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_2_phsAB_phsAB_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_2_phsAB_phsAB_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_DEL_MMXU_PPV_2_phsBC">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_2_phsBC_phsBC_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_2_phsBC_phsBC_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_DEL_MMXU_PPV_2_phsCA">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_2_phsCA_phsCA_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_2_phsCA_phsCA_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_DEL_MMXU_PPV_3_phsAB">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_3_phsAB_phsAB_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_3_phsAB_phsAB_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_DEL_MMXU_PPV_3_phsBC">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_3_phsBC_phsBC_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_3_phsBC_phsBC_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_DEL_MMXU_PPV_3_phsCA">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_3_phsCA_phsCA_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_3_phsCA_phsCA_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_DEL_MMXU_PPV_4_phsAB">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_4_phsAB_phsAB_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_4_phsAB_phsAB_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_DEL_MMXU_PPV_4_phsBC">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_4_phsBC_phsBC_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_4_phsBC_phsBC_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_DEL_MMXU_PPV_4_phsCA">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_4_phsCA_phsCA_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_4_phsCA_phsCA_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_DEL_MMXU_PPV_phsAB">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_phsAB_phsAB_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_phsAB_phsAB_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_DEL_MMXU_PPV_phsBC">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_phsBC_phsBC_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_phsBC_phsBC_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_DEL_MMXU_PPV_phsCA">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_phsCA_phsCA_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_DEL_MMXU_PPV_phsCA_phsCA_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_Hz_2_instMag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_Hz_2_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_Hz_3_instMag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_Hz_3_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_Hz_4_instMag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_Hz_4_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_Hz_instMag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_Hz_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotPF_instMag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotPF_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotVAr_2_instMag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotVAr_2_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotVAr_3_instMag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotVAr_3_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotVAr_4_instMag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotVAr_4_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotVAr_instMag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotVAr_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotVA_2_instMag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotVA_2_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotVA_3_instMag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotVA_3_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotVA_4_instMag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotVA_4_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotVA_instMag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotVA_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotW_2_instMag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotW_2_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotW_3_instMag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotW_3_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotW_4_instMag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotW_4_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotW_instMag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_MV_MMXU_TotW_mag">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="DA_DO_SEQ_MSQI_SeqA_c1">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_SEQ_MSQI_SeqA_c1_c1_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_SEQ_MSQI_SeqA_c1_c1_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_SEQ_MSQI_SeqA_c2">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_SEQ_MSQI_SeqA_c2_c2_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_SEQ_MSQI_SeqA_c2_c2_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_SEQ_MSQI_SeqA_c3">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_SEQ_MSQI_SeqA_c3_c3_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_SEQ_MSQI_SeqA_c3_c3_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_SEQ_MSQI_SeqV_c1">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_SEQ_MSQI_SeqV_c1_c1_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_SEQ_MSQI_SeqV_c1_c1_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_SEQ_MSQI_SeqV_c2">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_SEQ_MSQI_SeqV_c2_c2_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_SEQ_MSQI_SeqV_c2_c2_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_SEQ_MSQI_SeqV_c3">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_SEQ_MSQI_SeqV_c3_c3_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_SEQ_MSQI_SeqV_c3_c3_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_A_2_phsA">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_2_phsA_phsA_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_2_phsA_phsA_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_A_2_phsB">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_2_phsB_phsB_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_2_phsB_phsB_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_A_2_phsC">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_2_phsC_phsC_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_2_phsC_phsC_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_A_3_phsA">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_3_phsA_phsA_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_3_phsA_phsA_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_A_3_phsB">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_3_phsB_phsB_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_3_phsB_phsB_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_A_3_phsC">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_3_phsC_phsC_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_3_phsC_phsC_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_A_4_phsA">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_4_phsA_phsA_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_4_phsA_phsA_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_A_4_phsB">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_4_phsB_phsB_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_4_phsB_phsB_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_A_4_phsC">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_4_phsC_phsC_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_4_phsC_phsC_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_A_5_neut">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_5_neut_neut_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_5_neut_neut_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_A_5_phsA">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_5_phsA_phsA_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_5_phsA_phsA_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_A_5_phsB">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_5_phsB_phsB_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_5_phsB_phsB_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_A_5_phsC">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_5_phsC_phsC_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_5_phsC_phsC_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_A_5_res">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_5_res_res_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_5_res_res_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_A_phsA">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_phsA_phsA_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_phsA_phsA_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_A_phsB">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_phsB_phsB_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_phsB_phsB_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_A_phsC">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_phsC_phsC_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_A_phsC_phsC_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_PF_phsA">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PF_phsA_phsA_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PF_phsA_phsA_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_PF_phsB">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PF_phsB_phsB_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PF_phsB_phsB_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_PF_phsC">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PF_phsC_phsC_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PF_phsC_phsC_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_PhV_2_phsA">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_2_phsA_phsA_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_2_phsA_phsA_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_PhV_2_phsB">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_2_phsB_phsB_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_2_phsB_phsB_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_PhV_2_phsC">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_2_phsC_phsC_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_2_phsC_phsC_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_PhV_3_phsA">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_3_phsA_phsA_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_3_phsA_phsA_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_PhV_3_phsB">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_3_phsB_phsB_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_3_phsB_phsB_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_PhV_3_phsC">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_3_phsC_phsC_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_3_phsC_phsC_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_PhV_4_phsA">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_4_phsA_phsA_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_4_phsA_phsA_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_PhV_4_phsB">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_4_phsB_phsB_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_4_phsB_phsB_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_PhV_4_phsC">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_4_phsC_phsC_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_4_phsC_phsC_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_PhV_4_res">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_4_res_res_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_4_res_res_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_PhV_phsA">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_phsA_phsA_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_phsA_phsA_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_PhV_phsB">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_phsB_phsB_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_phsB_phsB_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_PhV_phsC">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_phsC_phsC_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_PhV_phsC_phsC_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_VAr_phsA">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_VAr_phsA_phsA_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_VAr_phsA_phsA_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_VAr_phsB">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_VAr_phsB_phsB_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_VAr_phsB_phsB_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_VAr_phsC">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_VAr_phsC_phsC_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_VAr_phsC_phsC_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_VA_phsA">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_VA_phsA_phsA_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_VA_phsA_phsA_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_VA_phsB">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_VA_phsB_phsB_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_VA_phsB_phsB_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_VA_phsC">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_VA_phsC_phsC_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_VA_phsC_phsC_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_W_phsA">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_W_phsA_phsA_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_W_phsA_phsA_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_W_phsB">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_W_phsB_phsB_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_W_phsB_phsB_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <DAType id="DA_DO_WYE_MMXU_W_phsC">
      <BDA name="cVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_W_phsC_phsC_cVal" />
      <BDA name="instCVal" bType="Struct" type="DA_DA_DO_WYE_MMXU_W_phsC_phsC_instCVal" />
      <BDA name="q" bType="Quality" />
      <BDA name="t" bType="Timestamp" />
    </DAType>
    <EnumType id="ARIEC61850_BehaviourKind">
      <EnumVal ord="1">off</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">testBlocked</EnumVal>
      <EnumVal ord="5">on</EnumVal>
    </EnumType>
    <EnumType id="ARIEC61850_CtlModelKind">
      <EnumVal ord="0">statusOnly</EnumVal>
      <EnumVal ord="1">directWithNormalSecurity</EnumVal>
      <EnumVal ord="2">sboWithNormalSecurity</EnumVal>
      <EnumVal ord="3">directWithEnhancedSecurity</EnumVal>
      <EnumVal ord="4">sboWithEnhancedSecurity</EnumVal>
    </EnumType>
    <EnumType id="ARIEC61850_HealthKind">
      <EnumVal ord="1">ok</EnumVal>
      <EnumVal ord="2">warning</EnumVal>
      <EnumVal ord="3">alarm</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>